{
  "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
  "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
  "scoring_note": "FMEA item S/O/D on 1-10 scale (2x master's 1-5). update_risk fields stay on ISO 14971 1-5 scale.",
  "rewrite_note": "Text fields rewritten by Claude Sonnet 4.6 to UK reading age 11 for clinician audience under DCB0129 / ISO 14971. Mitigation plans cite the linked Atlas DI IDs explicitly. Scores, IDs, and links are unchanged from atlas_fmea_payloads.json.",
  "records": [
    {
      "master_id": "MR-001",
      "proposed_atlas_r_id": "R-LEO-AI-001",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "Incorrect SNOMED CT coding from NLP extraction",
        "failure_effect": "System assigns incorrect SNOMED code to an encounter narrative, and the error is not detected during human review, leading to incorrect clinical pathway classification",
        "failure_cause": "NLP pipeline assigns wrong SNOMED CT code to clinical narrative",
        "severity": 6,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-003, DI-LEO-AI-006, DI-21E93377",
        "recommended_actions": "Additional controls required: DI-LEO-AI-015 (review service); DI-LEO-AI-016 (review UI); DI-LEO-AI-072 (weekly NER quality audit)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Wrong clinical code assigned by the AI tool that reads notes",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-001. Workshop decision: confirm. Control adequacy: partial. Consolidates FMEA: FMEA-001",
        "hazard_description": "The AI tool that reads clinical notes assigns the wrong clinical code to what a clinician has written. This can happen when the AI misreads the meaning of the words used.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool assigns a wrong clinical code to a patient encounter. The clinician reviewing the record does not spot the error. The system then places the patient on the wrong clinical pathway based on that incorrect code.",
        "harm_description": "If wrong clinical codes build up across many records, audit reports become inaccurate. Clinical teams may then focus quality improvement work in the wrong areas. Future patients may receive care based on misleading data.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the AI workflow keeps important clinical detail, such as whether a condition is confirmed or suspected, when it assigns a clinical code. This reduces the chance of a wrong code being chosen in the first place (DI-6A0B55A4). Second, the AI follows a structured set of rules when linking clinical ideas together, which limits the codes it can choose to those that make clinical sense (DI-3EA60D5A). Third, when a clinician reviews a coding decision, the screen shows exactly which words in the notes led the AI to choose that code. This helps the clinician spot and correct errors quickly (DI-4221A226). Fourth, the review screen also shows how often each code has been used historically for similar notes. This helps the clinician judge whether the AI choice looks unusual (DI-22F4E3CE). Fifth, before the AI tool is used in live care, it must achieve an accuracy score of at least 0.85 on a set of notes checked by a clinical expert. It cannot go live if it falls below this threshold (DI-12015DBC). The clinical safety committee reviews audit data on coding accuracy every quarter to confirm these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26"
        ],
        "di_ids": [
          "DI-21E93377",
          "DI-6A0B55A4",
          "DI-3EA60D5A",
          "DI-4221A226",
          "DI-22F4E3CE",
          "DI-12015DBC"
        ],
        "di_audit": [
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.77,
            "overlap": [
              "clinical",
              "extraction",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-3EA60D5A",
            "title": "Ontology-constrained clinical relation extraction",
            "score": 0.724,
            "overlap": [
              "clinical",
              "extraction"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 0.72,
            "overlap": [
              "coding",
              "nlp",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-22F4E3CE",
            "title": "Historical code frequency display on coding correction review page",
            "score": 0.611,
            "overlap": [
              "code",
              "coding",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "SNOMED coding accuracy quality gate: minimum F1 0.85 on gold-standard dataset",
            "score": 0.546,
            "overlap": [
              "coding",
              "quality",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-21E93377",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:18:29Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-002",
      "proposed_atlas_r_id": "R-LEO-AI-002",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "NLP pipeline fails to extract relevant clinical entity from encounter text",
        "failure_effect": "A relevant clinical entity (symptom, diagnosis, referral) is present in the encounter text but not extracted by the NLP pipeline, causing it to be omitted from the coded record and potentially missed during pathway analysis",
        "failure_cause": "NLP pipeline fails to identify a clinically relevant entity in free text",
        "severity": 6,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-001, DI-LEO-AI-003, DI-4247C7E5, DI-31126C6C, DI-12015DBC, DI-1795254D, DI-80DD8A47, DI-375C7EB1",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI tool that reads notes misses a clinically important finding",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-002. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-002",
        "hazard_description": "The AI tool that reads notes fails to spot a clinically important finding written in free text. This means the finding is not added to the coded record.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A symptom, diagnosis, or referral is written in the consultation notes. The AI tool that reads notes does not pick it up. The finding is left out of the coded record. When the system checks the patient's care pathway, the missing finding is not considered. A safety-net alert that should fire may not fire.",
        "harm_description": "The patient's clinical record is incomplete. Their care pathway may appear shorter or simpler than it really is. A safety-net alert that should warn the clinician about a missed or delayed diagnosis may not appear. This could delay the patient receiving the right care.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, every time the AI tool that reads notes suggests a clinical code, a human reviewer must approve or reject it before it is saved to the audit record. This stops unchecked or missed findings from entering the final record without a clinician's decision (DI-4247C7E5). Second, when the AI tool pulls information from notes, it records how confident it is and where in the notes it found the finding. The reviewer can see exactly what the AI found and how sure it was (DI-31126C6C). Third, the AI tool's accuracy is tested against a set of examples checked by an expert before the system is used. It must reach a minimum accuracy score of 0.85. If it does not, the system is not released (DI-12015DBC). Fourth, the AI tool that decides if a finding is present, absent, or possible shows its reasoning on the coding review screen. The reviewer sees the evidence before approving any code (DI-375C7EB1). Fifth, confidence thresholds are set separately for different types of clinical finding. This means the system applies stricter checks where the clinical risk is higher (DI-F0B8A7B0). Sixth, if the main AI method cannot confidently identify a finding, a backup AI method is used and clearly labelled as a fallback. The reviewer can see which method produced the suggestion (DI-88C8BBCD). Seventh, when the system cannot reliably check a finding, it records a failed verdict and does not silently pass the case through. This prevents missed findings from going unnoticed (DI-9D967259). Eighth, every clinical statement in the record carries a link back to the original consultation note and the coded finding it came from. Reviewers and clinicians can trace any entry back to its source (DI-740BE510 and DI-B2512CB3). Ninth, the AI tool produces a structured summary for each patient that includes pathway stage and any safety-net alerts. This gives the reviewing clinician a clear overview even if individual findings were hard to extract (DI-30D9CC61). Tenth, safety-net alerts are only suppressed when a coded clinical response has been confirmed. This means an alert cannot be silently switched off because of a missed finding (DI-0E215ADE). The clinical safety committee reviews audit logs, reviewer decisions, and alert firing rates every quarter to check these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26"
        ],
        "di_ids": [
          "DI-4247C7E5",
          "DI-31126C6C",
          "DI-12015DBC",
          "DI-1795254D",
          "DI-80DD8A47",
          "DI-375C7EB1",
          "DI-F0B8A7B0",
          "DI-88C8BBCD",
          "DI-7A7BFA0C",
          "DI-9D967259",
          "DI-740BE510",
          "DI-B2512CB3",
          "DI-30D9CC61",
          "DI-A0C90595",
          "DI-0E215ADE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.765,
            "overlap": [
              "clinical",
              "coded",
              "encounter",
              "entity"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B2512CB3",
            "title": "Immutable source-span linkage and provenance for extracted entities",
            "score": 0.743,
            "overlap": [
              "entities",
              "extracted"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-30D9CC61",
            "title": "SBAR: AI-generated structured summary from coded encounters, pathway stage, and safety netting alerts",
            "score": 0.704,
            "overlap": [
              "alerts",
              "coded",
              "pathway",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-A0C90595",
            "title": "Absolute character-offset resolver for LLM-extracted entities",
            "score": 0.643,
            "overlap": [
              "entities",
              "extracted"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-0E215ADE",
            "title": "Safety netting: automatic alert suppression on confirmed coded clinical response",
            "score": 0.606,
            "overlap": [
              "clinical",
              "coded",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4247C7E5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-31126C6C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-80DD8A47",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-375C7EB1",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-F0B8A7B0",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-88C8BBCD",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-7A7BFA0C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-9D967259",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:19:49Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-003",
      "proposed_atlas_r_id": "R-LEO-AI-003",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "NLP assigns wrong context to extracted entity (negation, uncertainty, family history)",
        "failure_effect": "A clinical entity is correctly extracted but assigned wrong context (e.g. 'no chest pain' coded as positive for chest pain), leading to incorrect pathway classification",
        "failure_cause": "Context classifier assigns incorrect assertion to clinical entity (e.g. marks present symptom as negated)",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-103, DI-LEO-AI-005",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI tool misreads context in clinical notes (for example, treating a denied symptom as present)",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: adequate. Existing YAML risk",
        "hazard_description": "The AI tool that decides if something is present, absent, or possible can get this wrong. For example, it may read 'no chest pain' and record chest pain as present. This means the patient's record holds an incorrect clinical finding.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool correctly spots a clinical term in the notes but wrongly decides what it means. A symptom the patient does not have may be recorded as present, or a real symptom may be missed. This pushes the patient into the wrong care pathway.",
        "harm_description": "The wrong pathway classification could mean a patient receives care they do not need, or misses care they do need. Audit reports based on these records would also be inaccurate, making it harder to spot wider safety problems.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "Five controls reduce this risk. First, the AI workflow stores the exact words from the notes alongside every context decision, so a clinician can see why the AI reached its conclusion (DI-23822663). Second, every clinical statement in the record carries a clear link back to the original consultation and the clinical code it came from, giving clinicians a full audit trail (DI-740BE510). Third, before any results are used, the AI workflow must reach at least 85% accuracy against cases checked by an expert clinician; results that fall below this threshold are not released (DI-736B698B). Fourth, the AI workflow monitors its own accuracy over time; when accuracy drops, an alert is raised, the cause is recorded, and a full two-year history of alerts is kept and cannot be altered (DI-B1E0EE52). Fifth, when a clinician reviews a clinical code, the screen shows the context decision the AI made and the exact words it used to reach that decision, so errors can be spotted and corrected quickly (DI-375C7EB1). The clinical safety committee reviews whether all five controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B2C85448"
        ],
        "di_ids": [
          "DI-23822663",
          "DI-740BE510",
          "DI-736B698B",
          "DI-B1E0EE52",
          "DI-375C7EB1"
        ],
        "di_audit": [
          {
            "dc_id": "DI-23822663",
            "title": "Assertion evidence text context stored alongside assertion label",
            "score": 0.578,
            "overlap": [
              "assertion",
              "context"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.557,
            "overlap": [
              "clinical",
              "coded",
              "entity"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-736B698B",
            "title": "Episode classification accuracy gate: minimum 85% F1 against expert consensus",
            "score": 0.554,
            "overlap": [
              "accuracy",
              "classification"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B1E0EE52",
            "title": "Audit quality loops: root cause labelling of drift alerts with 2-year immutable alert history",
            "score": 0.55,
            "overlap": [
              "audit",
              "cause",
              "history"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-375C7EB1",
            "title": "Assertion context label and evidence display on SNOMED coding review card",
            "score": 0.492,
            "overlap": [
              "assertion",
              "context"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:00Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-004",
      "proposed_atlas_r_id": "R-LEO-AI-004",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Terminology resolver selects wrong SNOMED concept from multiple candidates",
        "failure_effect": "An ambiguous clinical term is linked to the wrong SNOMED concept, causing incorrect classification or value set matching",
        "failure_cause": "SNOMED CT resolver disambiguates to incorrect concept when multiple candidates match",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-004",
        "recommended_actions": "Additional controls required: DI-LEO-AI-041 (terminology consensus check); DI-LEO-AI-053 (semantic-tag cross-validation); DI-LEO-AI-016 (review UI)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI tool picks the wrong clinical code when several codes could match",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk | Workshop flag: Dedup Auditor - keep both but cross-link. R-055 is a high-severity subset of R-004.",
        "hazard_description": "When a clinical term could match more than one clinical code, the AI tool that reads notes may pick the wrong one. For example, 'chest pain' could map to a cardiac cause or a musculoskeletal cause. The AI may choose the wrong option.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A patient's condition is linked to the wrong clinical code. This means the patient may be placed in the wrong clinical group. They could be incorrectly included in, or left out of, a care pathway or review list.",
        "harm_description": "The patient may miss a review or follow-up they need. Alternatively, they may be flagged for a pathway that does not apply to them. Either way, their care could be delayed or misdirected.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the AI workflow uses a fixed set of episode status labels \u2014 confirmed, excluded, or inconclusive \u2014 to record how confident it is about each code match. This reduces the chance of a wrong code being treated as certain (DI-37DDAADE). The clinical safety team checks this labelling is applied consistently at each software release. Second, where a clinical term could overlap with more than one code, the AI workflow classifies all possible matches at the same time rather than forcing a single choice. This preserves ambiguity for a clinician to review (DI-DC61F5B6). The clinical safety team audits a sample of overlapping matches each quarter. Third, the AI tool that reads notes keeps clinical detail \u2014 such as 'possible', 'ruled out', or 'family history of' \u2014 when pulling information from notes. This extra detail helps the AI pick the most specific correct code (DI-6A0B55A4). Clinicians review a sample of these extractions monthly. Fourth, the AI workflow builds each episode from a consistent set of related encounters using fixed rules, so the same clinical information always produces the same code (DI-FF9C74E2). The technical team runs automated checks on this at every release. Fifth, the system highlights the exact words in the original note that led to each code choice. A reviewing clinician can see the source text and correct any wrong match before it affects the patient record (DI-E81545BE). The clinical safety committee reviews audit findings from all five controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-FC99D533"
        ],
        "di_ids": [
          "DI-37DDAADE",
          "DI-DC61F5B6",
          "DI-6A0B55A4",
          "DI-FF9C74E2",
          "DI-E81545BE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-37DDAADE",
            "title": "Episode classification status schema (confirmed, excluded, inconclusive)",
            "score": 0.65,
            "overlap": [
              "classification",
              "excluded"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DC61F5B6",
            "title": "Multi-type span classification for overlapping SNOMED concepts",
            "score": 0.497,
            "overlap": [
              "classification",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.475,
            "overlap": [
              "clinical",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-FF9C74E2",
            "title": "Deterministic episode construction from related encounters",
            "score": 0.43,
            "overlap": [
              "encounters"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E81545BE",
            "title": "Source-text highlight linking for reviewer entity selection",
            "score": 0.427,
            "overlap": [
              "selection"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:13Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-005",
      "proposed_atlas_r_id": "R-LEO-AI-005",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Reviewer-approved incorrect SurfaceForm mapping propagates to future encounters",
        "failure_effect": "A reviewer approves an incorrect SNOMED mapping, which is stored as a SurfaceForm and applied as a suggestion boost to future encounters with the same surface text",
        "failure_cause": "Incorrect SurfaceForm mapping written back to terminology database after reviewer approval",
        "severity": 4,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-035, DI-LEO-AI-004",
        "recommended_actions": "Additional controls required: DI-LEO-AI-076 (surface form revocation); DI-LEO-AI-016 (provenance display in review UI)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A reviewer approves a wrong clinical code that then influences future coding suggestions",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "A clinician reviewing the AI tool's suggested clinical codes approves one that is wrong. The system saves this wrong code as a preferred match for that piece of text. The AI tool then uses it to nudge future coding suggestions whenever the same wording appears in notes.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A reviewer approves a wrong clinical code for a phrase in a patient's notes. The system saves this as a learned preference. The next time the AI tool reads the same phrase in any patient's notes, it gives that wrong code a higher ranking in its suggestions. Future clinicians see the wrong code near the top of the list.",
        "harm_description": "Future patients whose notes contain the same phrase may be coded incorrectly if a clinician accepts the boosted wrong suggestion without checking. This could affect their care pathway or records. The wrong code is a suggestion only, not an automatic entry, so a clinician still has to choose it.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "Four controls reduce this risk. First, before the system saves any approved code back into the shared code library, it runs an automatic check to confirm the code is valid and consistent with related codes already stored. This check runs every time a reviewer approves a code (DI-1B8AC856). Second, the system stores the exact sentence or phrase from the notes alongside every saved code. Reviewers and the safety team can read this context to spot whether a saved code makes sense for the words it was matched to. This is available at all times (DI-23822663). Third, the shared code library is held in a completely separate database from patient records. A problem in one cannot directly corrupt the other. This separation is in place at all times (DI-84F44836). Fourth, when a reviewer selects a code to approve, the system highlights the exact words in the original note that the AI tool used to make its suggestion. This helps the reviewer check the match is correct before approving it (DI-E81545BE). The clinical safety committee reviews audit logs of approved codes and any reported mismatches every quarter to confirm these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-1B8AC856",
          "DI-23822663",
          "DI-84F44836",
          "DI-1501326A",
          "DI-E81545BE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.653,
            "overlap": [
              "coding",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-23822663",
            "title": "Assertion evidence text context stored alongside assertion label",
            "score": 0.652,
            "overlap": [
              "stored",
              "text"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-84F44836",
            "title": "Physical separation of patient data and terminology data into distinct database instances",
            "score": 0.598,
            "overlap": [
              "database",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1501326A",
            "title": "Programme inclusion criteria stored as versioned configuration applied without code deployment",
            "score": 0.561,
            "overlap": [
              "applied",
              "stored"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E81545BE",
            "title": "Source-text highlight linking for reviewer entity selection",
            "score": 0.544,
            "overlap": [
              "reviewer",
              "text"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:26Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-006",
      "proposed_atlas_r_id": "R-LEO-AI-006",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Reviewers develop automation bias and reduce review rigour over time",
        "failure_effect": "Reviewers routinely approve AI proposals without adequate scrutiny, allowing systematic errors to pass through the human review gate undetected",
        "failure_cause": "Human reviewers develop over-trust in system accuracy and reduce the thoroughness of their review",
        "severity": 6,
        "occurrence": 8,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-016, DI-LEO-AI-015",
        "recommended_actions": "Additional controls required: Reviewer disagreement audit DI; Two-reviewer concordance for high-risk codes; Acceptance-rate drift monitoring (extension of DI-072)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Reviewers stop checking AI suggestions carefully over time",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: adjust. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "Clinicians reviewing AI suggestions may begin to trust them too much. Over time, they may stop checking each suggestion carefully. This is called automation bias.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A reviewer routinely approves AI coding suggestions without reading them properly. Errors in the AI suggestions pass through the review step unnoticed. The human review step no longer catches mistakes.",
        "harm_description": "The main safety check \u2014 a clinician reviewing each AI suggestion \u2014 stops working as intended. Incorrect clinical codes enter the final audit data without being caught. This could lead to patients being wrongly included in or excluded from clinical audits, affecting the care they receive.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 4,
        "initial_detectability": 3,
        "initial_rpn": 36,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "Four controls reduce this risk. First, every AI coding suggestion must receive an individual decision from a reviewer before it can enter the final audit data. No suggestion is approved automatically. The reviewer must actively accept or reject each one (DI-4247C7E5). Second, the system records how reviewers are engaging with suggestions. A clinical safety officer has a monitoring view that highlights signs of automation bias, such as very fast approval rates. The clinical safety officer checks this regularly (DI-22D862B0). Third, the system blocks audit reports from using any episode classification that has not been through human review. Unreviewed suggestions cannot reach the final data (DI-BD696225). Fourth, the system blocks any follow-on actions from guideline alerts that have not been reviewed by a clinician. This prevents unreviewed AI output from affecting patient pathways (DI-7913344A). The clinical safety committee reviews these controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-55011459",
          "UN-8659DD53"
        ],
        "di_ids": [
          "DI-4247C7E5",
          "DI-22D862B0",
          "DI-BD696225",
          "DI-CD931485",
          "DI-7913344A"
        ],
        "di_audit": [
          {
            "dc_id": "DI-4247C7E5",
            "title": "HITL gate: SNOMED coding proposals require individual reviewer decision before entering final audit data",
            "score": 0.75,
            "overlap": [
              "audit",
              "data",
              "final",
              "gate",
              "proposals"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-22D862B0",
            "title": "Reviewer engagement metrics logging and clinical safety officer monitoring view for automation bias detection",
            "score": 0.625,
            "overlap": [
              "automation",
              "bias",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-BD696225",
            "title": "Human-review gate blocking audit reporting use of unreviewed episode classifications",
            "score": 0.595,
            "overlap": [
              "audit",
              "gate",
              "human",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-7913344A",
            "title": "Human-review gate blocking downstream actions from unreviewed guideline alerts",
            "score": 0.512,
            "overlap": [
              "gate",
              "human",
              "review"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:36Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-007",
      "proposed_atlas_r_id": "R-LEO-AI-007",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Entire clinical domain consistently miscoded, masking pathway failures",
        "failure_effect": "All encounters in a clinical domain (e.g. all referrals, all treatments) are consistently miscoded in the same way, making the error difficult to detect through individual case review",
        "failure_cause": "NLP pipeline or terminology configuration causes an entire clinical domain to be systematically miscoded",
        "severity": 6,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-012",
        "recommended_actions": "Additional controls required: DI-LEO-AI-072 (weekly NER audit); DI-LEO-AI-073 (SafetyNetAlert dedup); Per-clinical-domain accuracy KPI",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A whole clinical area is coded wrongly, hiding problems in patient care pathways",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "The AI tool that reads notes, or the way clinical codes are set up, causes every record in one clinical area to be coded in the same wrong way. For example, all referrals or all treatments in that area carry the wrong code. Because the error is consistent, it is hard to spot when reviewing individual patient records.",
        "hazard_category": "software_defect",
        "hazardous_situation": "Every encounter in a clinical area carries the same coding error. No single case looks obviously wrong. Routine checks on individual records do not flag the problem. The error builds up silently across the whole patient population.",
        "harm_description": "When all records in a clinical area are coded wrongly in the same way, audit results look normal even when real problems exist. Clinicians and managers draw incorrect conclusions about the quality of care. Improvement efforts are aimed at the wrong areas. Patients who need changes to their care pathway do not receive them.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "Five controls reduce this risk. First, before the AI workflow goes live, a dry-run check tests the full setup against a sample dataset to catch systematic coding errors early. The technical team runs this check every time the configuration changes (DI-ACB587DD). Second, completeness and suppression thresholds are set at programme level so that unusually low or high coding rates in any clinical area trigger an alert. The programme team reviews these thresholds at each release (DI-0D7DCC52). Third, population pathway dashboards show coding patterns for each clinical area alongside national benchmarks. Clinicians and the programme team review these dashboards monthly to spot any area where local figures diverge from expected national patterns (DI-BA2C8F3E). Fourth, when a coding error is found, a structured correction review checks all related codes and the rules the AI follows to make sure the fix does not introduce new errors elsewhere. The clinical informatics team carries out this review before any correction is applied (DI-1B8AC856). Fifth, the audit programme is configured using real data patterns so that checks are targeted at areas where systematic errors are most likely. The clinical safety team reviews the audit configuration at least quarterly (DI-CD931485). The clinical safety committee reviews evidence that all five controls are working at each quarterly meeting."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-D92EB141",
          "UN-FBBFD5CB"
        ],
        "di_ids": [
          "DI-0D7DCC52",
          "DI-BA2C8F3E",
          "DI-1B8AC856",
          "DI-ACB587DD",
          "DI-CD931485"
        ],
        "di_audit": [
          {
            "dc_id": "DI-0D7DCC52",
            "title": "Programme-level configuration of completeness and suppression thresholds",
            "score": 0.67,
            "overlap": [
              "configuration",
              "level"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-BA2C8F3E",
            "title": "Population pathway dashboards with national benchmark overlays",
            "score": 0.623,
            "overlap": [
              "pathway",
              "population"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.619,
            "overlap": [
              "review",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ACB587DD",
            "title": "Pipeline configuration dry-run validation before activation",
            "score": 0.596,
            "overlap": [
              "configuration",
              "pipeline"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.596,
            "overlap": [
              "audit",
              "configuration"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:49Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-008",
      "proposed_atlas_r_id": "R-LEO-AI-008",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Patient-identifiable data inadvertently stored in the Coding terminology database",
        "failure_effect": "Patient-identifiable clinical data is stored in the Coding database, which has broader access controls than the Patient database, potentially exposing patient data to users or systems that should not have access",
        "failure_cause": "Developer error or application bug causes patient-identifiable data to be written to the Coding Neo4j database",
        "severity": 8,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-023",
        "recommended_actions": "Additional controls required: DI-LEO-AI-077 (de-identified sentence storage); DI-LEO-AI-079 (training export filter) | Specialist: Add CI test that asserts Coding DB schema contains no node label or property matching the Patient DB allow-list (currently relies on DI-LEO-AI-023 manual code review).; Document the monthly Coding DB PHI scan results in the DSPT evidence pack.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Patient details accidentally saved into the clinical codes database",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "A software fault or developer mistake causes the system to save patient-identifiable details into the clinical codes database. This database holds the standard clinical codes used across the system, not individual patient records.",
        "hazard_category": "security_breach",
        "hazardous_situation": "Patient details end up in the clinical codes database. That database has wider access than the patient records database. Staff or system components that should not see patient details may be able to view them.",
        "harm_description": "A patient's personal or clinical details are seen by people who should not have access. This breaches patient confidentiality and breaks UK GDPR and NHS information governance rules.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 16,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "stride_T_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "The patient records database and the clinical codes database are kept on completely separate systems so data cannot accidentally cross between them. The technical team maintains this separation at all times (DI-84F44836). Each tenant using the system gets their own dedicated patient database, which limits how far any accidental data leak can spread. The technical team sets this up automatically for every new tenant (DI-AF5A1668). Before any software change goes live, the team tests it in a safe practice environment using dummy patient data. Faults are deliberately triggered to check the separation holds. The technical team runs these tests before every release (DI-B8674FBF). A review process checks any corrections made to clinical codes to make sure no patient details have been mixed in. The clinical informatics team runs this check as part of every coding update (DI-1B8AC856). The clinical safety committee reviews whether all these controls are working every quarter.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 8,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI-LEO-AI-077 (de-identified sentence storage); DI-LEO-AI-079 (training export filter) | Specialist: Add CI test that asserts Coding DB schema contains no node label or property matching the Patient D"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-412D1ECD"
        ],
        "di_ids": [
          "DI-84F44836",
          "DI-1B8AC856",
          "DI-B8674FBF",
          "DI-DA811F61",
          "DI-AF5A1668"
        ],
        "di_audit": [
          {
            "dc_id": "DI-84F44836",
            "title": "Physical separation of patient data and terminology data into distinct database instances",
            "score": 0.953,
            "overlap": [
              "data",
              "database",
              "patient",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.653,
            "overlap": [
              "coding",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B8674FBF",
            "title": "Sandbox tenant with synthetic data and fault injection controls",
            "score": 0.578,
            "overlap": [
              "controls",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DA811F61",
            "title": "Pre-application customer notification for attribution-affecting ODS changes and historical mapping retention",
            "score": 0.495,
            "overlap": [
              "affecting",
              "application"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AF5A1668",
            "title": "Multi-tenancy: dedicated Neo4j patient graph per tenant with automated provisioning",
            "score": 0.488,
            "overlap": [
              "neo4j",
              "patient"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:20:59Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-009",
      "proposed_atlas_r_id": "R-LEO-AI-009",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Protected health information not removed from encounter text before processing",
        "failure_effect": "Patient names, NHS numbers, or other identifiers remain in encounter text that is displayed to reviewers or stored in logs, exposing PHI beyond authorised access",
        "failure_cause": "De-identification step fails to remove patient-identifiable information from clinical text",
        "severity": 8,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-023",
        "recommended_actions": "Additional controls required: DI for libs/deid regex coverage; DI for log redaction policy | Specialist: Build a labelled de-identification gold corpus (>= 500 sentences) and attach to VT-LEO-AI-014; require >= 99% recall on NHS_NUMBER, POSTCODE, EMAIL, PHONE before each release.; Add NER-based name detection (e.g., scispaCy PERSON) as a second layer behind regex (GAP-008 closure).; Wire `deidentify_wi",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Patient-identifying details not removed from clinical notes before the AI tool reads them",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The step that removes patient-identifying details from clinical notes can fail. When it fails, names, NHS numbers, or other personal details stay in the text. The AI tool then processes notes that still contain this information.",
        "hazard_category": "security_breach",
        "hazardous_situation": "A reviewer sees or a system log stores clinical notes that still contain a patient's name, NHS number, or other personal details. People who are not authorised to see that information may be able to access it.",
        "harm_description": "The patient's confidential information is seen by people who should not see it. This breaks patient confidentiality and breaches UK GDPR.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 16,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "stride_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "An audit trail system component records every time clinical notes are accessed or processed, without exposing the full patient record to unauthorised users. The clinical safety team reviews these audit records regularly to check whether any personal details have passed through incorrectly (DI-09E26C1D). The AI workflow stores a record of where each piece of information came from alongside the result it produced. This means reviewers and the safety team can trace exactly which notes were used and check whether personal details were present (DI-23822663). The system shows a confidence level next to every result the AI produces. A low confidence score prompts a reviewer to look more closely at the underlying notes, which may reveal that personal details were not removed (DI-DA7584D8). Results shown to reviewers are written in plain language rather than raw coded output. This makes it easier for a clinician to spot if personal details have been included in what is displayed (DI-66F1B177). The clinical safety committee reviews audit logs and reviewer feedback every quarter to confirm these controls are working. Additional controls are being identified, as the current linked design inputs do not include a direct technical control that prevents the de-identification step from failing in the first place.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 2,
        "residual_rpn": 16,
        "residual_risk_level": "medium",
        "residual_acceptability": "alarp",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI for libs/deid regex coverage; DI for log redaction policy | Specialist: Build a labelled de-identification gold corpus (>= 500 sentences) and attach to VT-LEO-AI-014; require >= 99% recall on NHS_N"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-C2F187E9"
        ],
        "di_ids": [
          "DI-23822663",
          "DI-2C56591B",
          "DI-09E26C1D",
          "DI-DA7584D8",
          "DI-66F1B177"
        ],
        "di_audit": [
          {
            "dc_id": "DI-23822663",
            "title": "Assertion evidence text context stored alongside assertion label",
            "score": 0.652,
            "overlap": [
              "stored",
              "text"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2C56591B",
            "title": "AI model configurations stored as graph nodes with runtime resolution and no hardcoded model names",
            "score": 0.521,
            "overlap": [
              "names",
              "stored"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.486,
            "overlap": [
              "access",
              "clinical"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DA7584D8",
            "title": "Confidence level displayed alongside each AI-generated interpretation",
            "score": 0.486,
            "overlap": [
              "displayed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-66F1B177",
            "title": "Plain-language interpretation of coded findings for reviewers",
            "score": 0.474,
            "overlap": [
              "reviewers"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:21:10Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-010",
      "proposed_atlas_r_id": "R-LEO-AI-010",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Unauthorised user gains access to patient clinical data",
        "failure_effect": "A user without appropriate authorisation accesses patient encounter data, clinical episodes, or audit results containing identifiable patient information",
        "failure_cause": "Insufficient access controls allow unauthorised access to patient data",
        "severity": 6,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-030, DI-LEO-AI-021, DI-LEO-AI-020, DI-3EA60D5A, DI-318B864C, DI-3035F221, DI-2D9F5064, DI-08DE2CF3",
        "recommended_actions": "Additional controls required: | Specialist: Document quarterly access review evidence template and store in DSPT pack.; Add anomaly alerts (e.g., off-hours bulk patient queries) on top of access audit log.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "An unauthorised person views private patient records",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-040. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-040",
        "hazard_description": "The system does not have strong enough controls to stop the wrong people from seeing patient records. Someone who should not have access could view identifiable patient information.",
        "hazard_category": "security_breach",
        "hazardous_situation": "A person without the right permission opens patient records held in the system. This could include clinical notes, episode summaries, or audit results that identify a real patient.",
        "harm_description": "A patient's private health information is seen by someone who has no right to see it. This is a data breach. It can cause the patient distress and damage their trust in the NHS. It can also lead to regulatory action against the organisation.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_S_I_E",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The system provides an audit trail component that records who accessed what information and when, without exposing the full clinical record to those who do not need it. The technical team runs this component continuously and reviews access logs regularly (DI-09E26C1D). A separate test environment uses only made-up patient data and includes controls to simulate faults and attempted breaches. The technical team uses this environment during development and before any new release to check that access controls hold (DI-B8674FBF). The audit programme can be updated based on new evidence without needing a full system redeployment, allowing the safety team to respond quickly if a new risk is identified (DI-CD931485). Every clinical statement in the system carries a record of where it came from and which coded entry it relates to, so any suspicious access can be traced back to its source (DI-740BE510). The clinical safety committee reviews access logs and incident reports every quarter to confirm these controls are working as intended.",
        "residual_severity": 3,
        "residual_probability": 2,
        "residual_detectability": 2,
        "residual_rpn": 12,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Document quarterly access review evidence template and store in DSPT pack.; Add anomaly alerts (e.g., off-hours bulk patient queries) on top of access audit log."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-83D9A46D"
        ],
        "di_ids": [
          "DI-3EA60D5A",
          "DI-318B864C",
          "DI-3035F221",
          "DI-2D9F5064",
          "DI-08DE2CF3",
          "DI-80BD2F86",
          "DI-09E26C1D",
          "DI-B8674FBF",
          "DI-CD931485",
          "DI-93162C3C",
          "DI-740BE510"
        ],
        "di_audit": [
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.638,
            "overlap": [
              "access",
              "audit",
              "clinical"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B8674FBF",
            "title": "Sandbox tenant with synthetic data and fault injection controls",
            "score": 0.578,
            "overlap": [
              "controls",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-93162C3C",
            "title": "Research workspace results data coverage indicator with low-coverage advisory",
            "score": 0.469,
            "overlap": [
              "data",
              "results"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.384,
            "overlap": [
              "clinical",
              "encounter"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-3EA60D5A",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-318B864C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-3035F221",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-2D9F5064",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-08DE2CF3",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-80BD2F86",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:21:20Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-011",
      "proposed_atlas_r_id": "R-LEO-AI-011",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Infrastructure",
        "failure_mode": "LLM inference service unavailable causing pipeline failure",
        "failure_effect": "Pipeline step requiring LLM inference (disambiguation, interpretation) fails because the LLM service is unavailable, blocking pipeline completion for affected patients",
        "failure_cause": "External LLM service (OpenAI / Anthropic / AWS Bedrock) experiences outage or rate limiting",
        "severity": 4,
        "occurrence": 6,
        "detection": 2,
        "current_controls": "Mitigating DIs: DI-LEO-AI-014, DI-LEO-AI-006",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI reading service unavailable, stopping patient record processing",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: adequate. Existing YAML risk",
        "hazard_description": "The external AI service that interprets clinical notes becomes unavailable or too busy to respond. This can happen due to a service outage or because too many requests are sent at once.",
        "hazard_category": "infrastructure_failure",
        "hazardous_situation": "The AI workflow cannot finish processing a patient's record because the AI service does not respond. The system cannot complete the steps needed to classify the patient's clinical episode. Affected patients are not processed until the service recovers.",
        "harm_description": "Processing of the patient's record is delayed. Audit reports that rely on completed episode classifications may not be ready on time. Patient care is not directly affected because a clinician must review all results before they are used.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 1,
        "initial_rpn": 6,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, the system shows clinicians only the results from steps that finished successfully before the failure. This means partial work is not lost and clinicians can see what has been processed so far. The development team sets this up and it runs automatically every time the AI workflow runs (DI-CB07829F). Second, a human-review gate stops any unreviewed episode classifications from being used in audit reports. A clinician must approve each result before it counts. This check runs on every patient record processed by the system (DI-BD696225). Third, the system is designed to process a single patient record within ten seconds for most cases. The development team monitors this performance target continuously so that slowdowns caused by a struggling AI service are spotted quickly (DI-620FE631). The clinical safety committee reviews whether these controls are working every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-575E8DCB"
        ],
        "di_ids": [
          "DI-BD696225",
          "DI-CB07829F",
          "DI-620FE631",
          "DI-08DE2CF3",
          "DI-F298AE65"
        ],
        "di_audit": [
          {
            "dc_id": "DI-BD696225",
            "title": "Human-review gate blocking audit reporting use of unreviewed episode classifications",
            "score": 0.636,
            "overlap": [
              "audit",
              "blocking",
              "reporting"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CB07829F",
            "title": "Partial job result surfacing per completed pipeline step before overall job completion",
            "score": 0.631,
            "overlap": [
              "completion",
              "pipeline",
              "step"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-620FE631",
            "title": "End-to-end single-patient pipeline processing within 10 seconds at the 95th percentile",
            "score": 0.463,
            "overlap": [
              "pipeline",
              "processing"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-08DE2CF3",
            "title": "End-to-end relation link integrity through the full processing pipeline",
            "score": 0.463,
            "overlap": [
              "pipeline",
              "processing"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F298AE65",
            "title": "Assertion parity check between LLM extractor and ConText post-processing",
            "score": 0.459,
            "overlap": [
              "llm",
              "processing"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:55Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-012",
      "proposed_atlas_r_id": "R-LEO-AI-012",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Infrastructure",
        "failure_mode": "Neo4j database unavailable causing system outage",
        "failure_effect": "Core system functionality is unavailable because one or both Neo4j databases cannot be reached, preventing pipeline processing, data access, and user interactions",
        "failure_cause": "Neo4j Patient or Coding database experiences outage or performance degradation",
        "severity": 4,
        "occurrence": 4,
        "detection": 2,
        "current_controls": "Mitigating DIs: DI-LEO-AI-029, DI-BD696225, DI-FF9C74E2, DI-37DDAADE, DI-4885D9FF, DI-8C236A1A, DI-736B698B",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Patient database becomes unavailable, stopping the audit tool from working",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-010. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-010",
        "hazard_description": "One or both databases that store patient records and clinical codes stop working or slow down severely. This means the audit tool cannot access the information it needs to run.",
        "hazard_category": "infrastructure_failure",
        "hazardous_situation": "When the database is unavailable, the audit tool stops completely. Clinicians cannot view patient records, run audits, or take any action through the tool. The AI workflow halts and no results are produced.",
        "harm_description": "All clinicians lose access to the audit tool at the same time. Audit reviews are paused. Patients whose care depends on timely audit findings may experience a delay in follow-up. Because a human reviewer must approve all results before they are acted on, no incorrect information reaches clinical records during the outage.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 1,
        "initial_rpn": 4,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "Patient data and clinical code data are stored in separate databases. This means a fault in one does not automatically bring down the other (DI-84F44836). The system is set up so that each organisation using the tool has its own dedicated patient database, reducing the risk that one failure affects all users at once (DI-AF5A1668). A human reviewer must approve all audit findings before they are used in clinical care. This gate remains in place even after the system recovers, so no unreviewed results can reach patient records (DI-BD696225). The system is designed to complete all processing for a single patient within ten seconds under normal load, which helps the team detect when performance is degrading before a full outage occurs (DI-620FE631). The clinical safety committee reviews whether these controls are working every quarter. Additional controls are being identified."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-FC99D533"
        ],
        "di_ids": [
          "DI-BD696225",
          "DI-FF9C74E2",
          "DI-37DDAADE",
          "DI-4885D9FF",
          "DI-8C236A1A",
          "DI-736B698B",
          "DI-84F44836",
          "DI-620FE631",
          "DI-CD931485",
          "DI-AF5A1668",
          "DI-08DE2CF3"
        ],
        "di_audit": [
          {
            "dc_id": "DI-84F44836",
            "title": "Physical separation of patient data and terminology data into distinct database instances",
            "score": 0.707,
            "overlap": [
              "data",
              "database",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-620FE631",
            "title": "End-to-end single-patient pipeline processing within 10 seconds at the 95th percentile",
            "score": 0.659,
            "overlap": [
              "patient",
              "pipeline",
              "processing"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AF5A1668",
            "title": "Multi-tenancy: dedicated Neo4j patient graph per tenant with automated provisioning",
            "score": 0.488,
            "overlap": [
              "neo4j",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-08DE2CF3",
            "title": "End-to-end relation link integrity through the full processing pipeline",
            "score": 0.463,
            "overlap": [
              "pipeline",
              "processing"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-BD696225",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-FF9C74E2",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-37DDAADE",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-4885D9FF",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-8C236A1A",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-736B698B",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:56Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-013",
      "proposed_atlas_r_id": "R-LEO-AI-013",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "MedSpaCy NLP model produces incorrect clinical entity extraction",
        "failure_effect": "MedSpaCy model used for entity extraction produces systematically incorrect results across a category of clinical text, and the error is not detected before deployment",
        "failure_cause": "MedSpaCy model is undertrained, overfitted, or degraded, producing incorrect NER results",
        "severity": 6,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-003",
        "recommended_actions": "Additional controls required: DI-LEO-AI-072 (NER quality audit); DI for model-version pinning + canary (use DI-LEO-AI-094 production gate or atlas DI-7D710C52 canary)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI tool produces wrong clinical information from patient notes",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "The AI tool that reads notes has not been trained well enough, or its accuracy has fallen over time. It starts identifying the wrong clinical information from patient records.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool that reads notes produces the same type of error repeatedly across a group of patient records. Nobody spots the problem before the tool is used in live clinical work. As a result, audit data drawn from those records is wrong for every patient affected.",
        "harm_description": "Widespread errors in audit data could mean patients with a particular condition or medicine are missed or wrongly included in clinical reviews. This could delay care or trigger unnecessary clinical action across a large group of patients.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "Five controls reduce this risk. First, the AI tool records a confidence score and a full history of where each piece of clinical information came from. This lets reviewers trace and check any result the tool produces (DI-31126C6C). Second, the AI tool follows a fixed set of clinical rules when linking pieces of information together. This limits the types of error it can make (DI-3EA60D5A). Third, the audit programme is set up and tested using real patient data before any results go live. This catches systematic errors early, before they affect patients (DI-CD931485). Fourth, error categories can be updated at any time without stopping the system. The team responsible for the tool reviews and updates these categories whenever a new type of error is found (DI-770FD74A). Fifth, a versioned list of known errors is kept, with three clear categories and a defined fix path for each. The development team uses this list to resolve errors in a structured way (DI-990C0AFA). The clinical safety committee reviews all five controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-55011459",
          "UN-C2F187E9"
        ],
        "di_ids": [
          "DI-CD931485",
          "DI-31126C6C",
          "DI-3EA60D5A",
          "DI-770FD74A",
          "DI-990C0AFA"
        ],
        "di_audit": [
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.875,
            "overlap": [
              "audit",
              "data",
              "deployment"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-31126C6C",
            "title": "NER-to-SNOMED entity extraction with confidence score and full provenance metadata",
            "score": 0.735,
            "overlap": [
              "entity",
              "extraction",
              "ner"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-3EA60D5A",
            "title": "Ontology-constrained clinical relation extraction",
            "score": 0.724,
            "overlap": [
              "clinical",
              "extraction"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-770FD74A",
            "title": "Runtime-configurable override error category taxonomy with version tracking",
            "score": 0.604,
            "overlap": [
              "category",
              "error"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-990C0AFA",
            "title": "Versioned error reference table with three-category classification and remediation paths for developer-actionable errors",
            "score": 0.592,
            "overlap": [
              "category",
              "error",
              "errors"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:57Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-014",
      "proposed_atlas_r_id": "R-LEO-AI-014",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Malicious or unexpected content in encounter text causes LLM misbehaviour",
        "failure_effect": "Encounter free text contains strings that are interpreted as instructions by the LLM, causing it to produce incorrect coding, skip entities, or leak system prompt content",
        "failure_cause": "Clinical encounter text contains content that manipulates LLM behaviour through prompt injection",
        "severity": 4,
        "occurrence": 2,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-006, DI-LEO-AI-045",
        "recommended_actions": "Additional controls required: | Specialist: Add 'see also: R-LEO-AI-030' cross-reference in R-014 YAML and consolidate mitigation list, OR retire R-014 in favour of R-030.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Hidden instructions in patient notes cause the AI to produce wrong clinical codes",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: adequate. Existing YAML risk",
        "hazard_description": "Patient notes sometimes contain text that the AI mistakes for instructions. This can make the AI behave in unexpected ways instead of reading the notes normally.",
        "hazard_category": "security_breach",
        "hazardous_situation": "When the AI reads a patient's free-text notes, it may treat certain phrases as commands. This can cause it to assign wrong clinical codes, miss important clinical findings, or behave unpredictably.",
        "harm_description": "If wrong clinical codes are saved to the patient record, the patient's problem may be recorded incorrectly. This could affect future care decisions. The risk is low because a clinician checks all AI output before it is saved.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 1,
        "initial_detectability": 2,
        "initial_rpn": 4,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "stride_T_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, the AI workflow only uses structured, bounded facts when deciding the clinical meaning of a finding. This stops free-text phrases from changing how the AI interprets clinical information. The development team built this in by design and it runs automatically on every case (DI-69C29EEF). Second, a coding correction review checks that all clinical codes are valid and consistent before they are saved. This is carried out by the system automatically and flagged for clinician review where needed (DI-1B8AC856). Third, role-based access controls mean only authorised clinicians can review and approve AI output before it is saved to the patient record. This is enforced by the system on every action (DI-E83828A9). Fourth, the AI uses a precise position-tracking method to make sure each finding it pulls from the notes is matched exactly to the right piece of text. This reduces the chance of a finding being misread or misplaced (DI-A0C90595). Fifth, the AI preserves clinical qualifiers such as whether a condition is current, past, or possible, so that clinical codes remain as specific and accurate as possible (DI-6A0B55A4). The clinical safety committee reviews audit logs and any flagged cases every quarter to confirm these controls are working as intended.",
        "residual_severity": 2,
        "residual_probability": 2,
        "residual_detectability": 2,
        "residual_rpn": 8,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Add 'see also: R-LEO-AI-030' cross-reference in R-014 YAML and consolidate mitigation list, OR retire R-014 in favour of R-030."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26"
        ],
        "di_ids": [
          "DI-1B8AC856",
          "DI-69C29EEF",
          "DI-E83828A9",
          "DI-A0C90595",
          "DI-6A0B55A4"
        ],
        "di_audit": [
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.878,
            "overlap": [
              "coding",
              "review",
              "validation"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-69C29EEF",
            "title": "Clinical significance framing: interpretation content bounded to structured input facts",
            "score": 0.559,
            "overlap": [
              "clinical",
              "content",
              "structured"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E83828A9",
            "title": "RBAC enforcement for all AI output review and finalisation actions",
            "score": 0.544,
            "overlap": [
              "output",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-A0C90595",
            "title": "Absolute character-offset resolver for LLM-extracted entities",
            "score": 0.517,
            "overlap": [
              "entities",
              "llm"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.475,
            "overlap": [
              "clinical",
              "llm"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:57Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-015",
      "proposed_atlas_r_id": "R-LEO-AI-015",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Data loss occurs when synchronising data between pipeline stages",
        "failure_effect": "A pipeline sync operation fails partway through, resulting in partial data updates that leave the system in an inconsistent state",
        "failure_cause": "Sync operation fails mid-way, leaving data in an inconsistent state",
        "severity": 4,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-018, DI-LEO-AI-094, DI-LEO-AI-019",
        "recommended_actions": "Additional controls required: Explicit transaction/compensation DI for cross-store writes",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Information is lost when the AI workflow passes data between steps",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "A step in the AI workflow stops before it finishes. This leaves some patient data updated and some not, so the record is incomplete.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI workflow fails part-way through processing a patient record. Some steps complete and some do not. The system holds a mix of old and new data for that patient. A clinician reading the record may see incomplete or mismatched information.",
        "harm_description": "The affected patient record is incomplete until the workflow is run again. The workflow can be safely re-run without risk to the patient. Any harm is minor and temporary. No clinical decision should be made from an incomplete record before it is corrected.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 8,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system checks that all links between steps in the AI workflow stay intact from start to finish. This means a gap or break in the chain is detected before it can cause an incomplete record (DI-08DE2CF3). The clinical safety team reviews these checks at each software release. Second, before any new workflow setup goes live, the team runs a test pass to confirm the configuration works correctly end to end. This dry run is carried out by the technical team before every activation (DI-ACB587DD). Third, the system shows the results of each completed step as soon as that step finishes, even if the overall job has not yet ended. This means a clinician or reviewer can see which parts of the record are ready and which are not (DI-CB07829F). Fourth, the system is designed to complete a full single-patient workflow within ten seconds for most patients. This limits the window during which a record could be in an incomplete state (DI-620FE631). Fifth, any updates to clinical guidelines go through independent checks before they enter the workflow, reducing the chance that a faulty update triggers a failure mid-run (DI-F3EFEA88). The clinical safety committee reviews audit logs and re-run rates every quarter to confirm these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-785DFCDE"
        ],
        "di_ids": [
          "DI-08DE2CF3",
          "DI-ACB587DD",
          "DI-620FE631",
          "DI-F3EFEA88",
          "DI-CB07829F"
        ],
        "di_audit": [
          {
            "dc_id": "DI-08DE2CF3",
            "title": "End-to-end relation link integrity through the full processing pipeline",
            "score": 0.821,
            "overlap": [
              "pipeline",
              "processing",
              "through"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ACB587DD",
            "title": "Pipeline configuration dry-run validation before activation",
            "score": 0.693,
            "overlap": [
              "pipeline",
              "run"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-620FE631",
            "title": "End-to-end single-patient pipeline processing within 10 seconds at the 95th percentile",
            "score": 0.659,
            "overlap": [
              "patient",
              "pipeline",
              "processing"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F3EFEA88",
            "title": "Independent source conformance and safety checks for guideline updates",
            "score": 0.651,
            "overlap": [
              "safety",
              "updates"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CB07829F",
            "title": "Partial job result surfacing per completed pipeline step before overall job completion",
            "score": 0.49,
            "overlap": [
              "partial",
              "pipeline"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:57Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-016",
      "proposed_atlas_r_id": "R-LEO-AI-016",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "LLM token usage or pricing miscalculated leading to unexpected costs",
        "failure_effect": "LLM cost tracking reports incorrect values, leading to budget overruns or incorrect cost attribution",
        "failure_cause": "Token counting or pricing calculation contains errors",
        "severity": 2,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-006, DI-19B08FFC, DI-F407CC45",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI tool usage costs calculated incorrectly, leading to unexpected charges",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-093. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-093",
        "hazard_description": "The AI tool may count usage or calculate charges incorrectly. This could cause the system to report the wrong costs for each organisation using it.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The system reports incorrect costs for AI tool usage. An organisation may be charged too much or too little without knowing. Budget planning becomes unreliable. There is no direct effect on patient care.",
        "harm_description": "An organisation may face unexpected charges or incorrect billing. This is a financial risk only. There is no risk to patient safety or clinical care.",
        "harm_severity": "negligible",
        "initial_severity": 1,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 4,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The system tracks AI tool usage separately for each organisation and applies agreed commercial rates. The clinical safety team reviews this tracking at each release (DI-19B08FFC). Pricing rules are set up with adjustable margins and discounts for each organisation. A cap prevents discounts exceeding 100%. Every pricing change is recorded permanently and cannot be altered. The finance team reviews the pricing log monthly (DI-F407CC45). The AI tool operates within set cost and usage limits for each task. If a limit is reached, the task stops automatically. The system support team checks these limits are working at each deployment (DI-54D00E21). The clinical safety committee reviews all three controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-FB2DA651"
        ],
        "di_ids": [
          "DI-19B08FFC",
          "DI-F407CC45",
          "DI-44802DF3",
          "DI-54D00E21",
          "DI-59F2B21E",
          "DI-6A0B55A4"
        ],
        "di_audit": [
          {
            "dc_id": "DI-44802DF3",
            "title": "NICE TA and QS impact tracking with SLA timers",
            "score": 0.84,
            "overlap": [
              "impact",
              "tracking"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-54D00E21",
            "title": "Audit agent resource bounds: configurable iteration limit and token/cost budget enforcement",
            "score": 0.7,
            "overlap": [
              "budget",
              "cost",
              "token"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-59F2B21E",
            "title": "Mandatory clinical impact assessment section before approval",
            "score": 0.664,
            "overlap": [
              "clinical",
              "impact"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.475,
            "overlap": [
              "clinical",
              "llm"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-19B08FFC",
            "title": "Per-tenant AI usage accounting and configurable commercial rates",
            "score": 0.455,
            "overlap": [
              "usage"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F407CC45",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:54Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-017",
      "proposed_atlas_r_id": "R-LEO-AI-017",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "spaCy or MedSpaCy SOUP update introduces NER regression",
        "failure_effect": "A SOUP component update degrades NER accuracy without detection, causing systematic extraction errors across all processed encounters until the regression is identified",
        "failure_cause": "Update to spaCy or MedSpaCy library introduces regression in named entity recognition accuracy",
        "severity": 6,
        "occurrence": 4,
        "detection": 8,
        "current_controls": "Mitigating DIs: DI-LEO-AI-003",
        "recommended_actions": "Additional controls required: DI for SOUP regression test gate; DI-LEO-AI-072 (NER quality audit)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A software update causes the AI tool to miss or misread clinical terms in notes",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: adjust. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "When the AI tool that reads clinical notes is updated, the new version may become less accurate at spotting clinical terms such as diagnoses or medicines. This can happen without any obvious error message. The problem may affect every patient record the tool processes until someone notices.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool reads notes less accurately after an update. It misses or misreads clinical terms across all patient records it processes. No alert is raised. The errors build up silently in the audit data before anyone detects the problem.",
        "harm_description": "Patient records and audit data contain systematic errors. Clinicians or audit teams may act on incomplete or wrong information. This could lead to patients missing follow-up care or being placed on the wrong clinical pathway.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 4,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "First, the system records a confidence score and full source details every time the AI tool pulls a clinical term from a note. This means each result can be traced back to its origin and checked (DI-31126C6C). The clinical safety team reviews these records as part of routine quality checks. Second, the system continuously monitors coding quality and sends an alert if accuracy drops (DI-1126FFD1). The safety team reviews these alerts as they arise. Third, the system tracks how often each type of clinical term is coded and flags unusual changes against a set threshold (DI-37315D03). The safety team reviews drift reports regularly. Fourth, audit programme settings can be adjusted in response to quality signals without needing a new software release (DI-CD931485). The safety team or audit lead makes these adjustments when needed. Fifth, when a software update is applied, the system automatically tests accuracy on a sample of records. If accuracy falls below the agreed level, the system halts and rolls back to the previous version without manual intervention (DI-7D710C52). The clinical safety committee reviews all five controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-87632C9E"
        ],
        "di_ids": [
          "DI-31126C6C",
          "DI-1126FFD1",
          "DI-37315D03",
          "DI-CD931485",
          "DI-7D710C52"
        ],
        "di_audit": [
          {
            "dc_id": "DI-31126C6C",
            "title": "NER-to-SNOMED entity extraction with confidence score and full provenance metadata",
            "score": 0.735,
            "overlap": [
              "entity",
              "extraction",
              "ner"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1126FFD1",
            "title": "Continuous coding quality metrics with regression alerting",
            "score": 0.662,
            "overlap": [
              "quality",
              "regression"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-37315D03",
            "title": "Audit quality loops: per-entity-type coding frequency drift detection with configurable threshold",
            "score": 0.64,
            "overlap": [
              "audit",
              "detection",
              "entity",
              "quality"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-7D710C52",
            "title": "Model canary: automatic halt and production rollback on per-entity F1 regression",
            "score": 0.5,
            "overlap": [
              "entity",
              "regression"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:57Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-018",
      "proposed_atlas_r_id": "R-LEO-AI-018",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Bio_ClinicalBERT model update changes embedding space, degrading vector search",
        "failure_effect": "Encounter shortlisting using vector similarity returns incorrect results because stored embeddings are incompatible with updated model embeddings",
        "failure_cause": "Update to Bio_ClinicalBERT model changes embedding vectors, invalidating stored embeddings and degrading vector similarity search",
        "severity": 4,
        "occurrence": 2,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-001",
        "recommended_actions": "Additional controls required: DI for embedding-version pinning; DI for batch re-embed on model upgrade",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "An update to the AI reading tool changes how it searches past encounters, making results less accurate",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "The AI tool that searches past encounters uses a scoring method to find relevant records. If the AI tool is updated, the stored scores from before the update no longer match the new version. This means the search may return the wrong encounters or miss important ones.",
        "hazard_category": "performance_degradation",
        "hazardous_situation": "After an update to the AI tool, the system searches past encounters using mismatched scores. It may return irrelevant encounters and miss ones that matter. A clinician reviewing the shortlist could overlook a relevant past encounter when making a clinical decision.",
        "harm_description": "A clinician may not see a relevant past encounter. This could lead to an incomplete picture of the patient's history. Any harm is likely to be minor, as other information sources remain available.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 1,
        "initial_detectability": 2,
        "initial_rpn": 4,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "Four controls reduce this risk. First, the system uses three different ways to search past encounters: keyword search, full-text search, and AI-based scoring. If the AI-based scoring is unreliable, the other two methods still return results. This means a single update cannot disable all search methods at once (DI-143F69EB). The clinical safety team reviews this design at each major update. Second, before any update goes live, the system must correctly find at least 95 in every 100 relevant encounters when tested against a set of encounters checked by an expert clinician. If it fails this test, the update is blocked (DI-10BB41E9). The technical team runs this test before every release. Third, the system stores accuracy figures for every version of the AI tool in a central log. The clinical safety team can compare figures before and after an update to spot any drop in performance (DI-CE0A08E5). This log is reviewed at each release and at quarterly safety meetings. Fourth, when a keyword search returns a strong match, the system uses that result directly and does not rely on AI-based scoring at all. This protects against poor AI scoring for clearly relevant encounters (DI-7A7BFA0C). This behaviour is tested as part of every release check. The clinical safety committee reviews all four controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-8663A98C"
        ],
        "di_ids": [
          "DI-143F69EB",
          "DI-10BB41E9",
          "DI-CE0A08E5",
          "DI-7A7BFA0C",
          "DI-FF9C74E2"
        ],
        "di_audit": [
          {
            "dc_id": "DI-143F69EB",
            "title": "Multi-mode encounter shortlisting: keyword, full-text, and vector similarity search with configurable fusion",
            "score": 1.025,
            "overlap": [
              "encounter",
              "search",
              "shortlisting",
              "similarity",
              "vector"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-10BB41E9",
            "title": "Shortlisting recall quality gate: minimum 95% recall on gold-standard labelled dataset",
            "score": 0.579,
            "overlap": [
              "recall",
              "shortlisting"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CE0A08E5",
            "title": "Per-entity-type precision/recall/F1 metrics stored per training job and accessible via model registry",
            "score": 0.574,
            "overlap": [
              "model",
              "recall",
              "stored"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-7A7BFA0C",
            "title": "Terminology hybrid retrieval skips vector search only when top lexical score >= 0.7",
            "score": 0.464,
            "overlap": [
              "search",
              "vector"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-FF9C74E2",
            "title": "Deterministic episode construction from related encounters",
            "score": 0.43,
            "overlap": [
              "encounters"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:22:58Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-019",
      "proposed_atlas_r_id": "R-LEO-AI-019",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "SNOMED CT terminology update introduces new concepts or changed relationships that break resolution",
        "failure_effect": "Updated SNOMED CT content causes the terminology resolver to return incorrect results, fail to resolve known terms, or match to retired concepts",
        "failure_cause": "UK SNOMED CT Clinical Edition update adds, retires, or restructures concepts used by the terminology resolver",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-033, DI-LEO-AI-004, DI-LEO-AI-034",
        "recommended_actions": "Additional controls required: DI for retired-concept remap procedure (atlas DI-337D44DE)",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A routine clinical coding update breaks how the AI tool matches terms to clinical codes",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The UK clinical coding system (SNOMED CT) is updated several times a year. Each update can add new codes, retire old ones, or change how codes relate to each other. The AI tool that reads notes and assigns clinical codes may not handle these changes automatically.",
        "hazard_category": "software_defect",
        "hazardous_situation": "After a coding update, the AI tool may assign the wrong clinical code, fail to assign any code, or use a code that has been retired. This can happen silently, without any alert to the clinician. The error may affect many patients before it is noticed.",
        "harm_description": "Patient records may carry incorrect clinical codes for a period of time. This could affect how patients are identified for recalls, audits, or care pathways. The risk is minor because a clinician reviews the record before any clinical decision is made.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, when a new coding update is released, the system automatically compares the new codes against the ones it currently uses and pauses any affected coding until a review is done. The technical team runs this check with every scheduled coding release (DI-B193C816). Second, the AI tool is designed to handle cases where two or more codes overlap or compete, reducing the chance of a wrong match after an update. The technical team maintains this as part of the AI workflow (DI-DC61F5B6). Third, before any updated coding rules go live, the AI tool must achieve a minimum accuracy score on a set of records checked by a clinical expert. The clinical safety team approves the results before release (DI-12015DBC). Fourth, when a coding correction is made, the system checks that all related codes and updated coding rules are consistent before saving changes back into the patient record. The technical team carries out this check at each release (DI-1B8AC856). Fifth, the AI tool that reads notes preserves important clinical detail, such as whether a condition is confirmed, suspected, or ruled out, so that the correct specific code is chosen even after an update changes code relationships. The technical team maintains this as part of the AI workflow (DI-6A0B55A4). The clinical safety committee reviews audit reports of coding accuracy after each SNOMED CT release to confirm all controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-B193C816",
          "DI-DC61F5B6",
          "DI-12015DBC",
          "DI-1B8AC856",
          "DI-6A0B55A4"
        ],
        "di_audit": [
          {
            "dc_id": "DI-B193C816",
            "title": "SNOMED CT release diff with blocking resolution workflow",
            "score": 0.698,
            "overlap": [
              "resolution",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DC61F5B6",
            "title": "Multi-type span classification for overlapping SNOMED concepts",
            "score": 0.686,
            "overlap": [
              "concepts",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "SNOMED coding accuracy quality gate: minimum F1 0.85 on gold-standard dataset",
            "score": 0.665,
            "overlap": [
              "accuracy",
              "coding",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.653,
            "overlap": [
              "coding",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.475,
            "overlap": [
              "clinical",
              "snomed"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:07Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-020",
      "proposed_atlas_r_id": "R-LEO-AI-020",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Known security vulnerability (CVE) discovered in a SOUP dependency",
        "failure_effect": "An attacker exploits a known vulnerability in a SOUP dependency to gain unauthorised access, escalate privileges, or exfiltrate data",
        "failure_cause": "A SOUP component has a known security vulnerability that could be exploited",
        "severity": 6,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-030",
        "recommended_actions": "Additional controls required: DI for SBOM + automated CVE scanning; DI for patch SLA + SOUP record (atlas DI-5E721A71) | Specialist: Generate and publish a CycloneDX SBOM per release (IEC 81001-5-1 5.5).; Add monthly evidence report: open critical/high CVEs vs SLA breaches.; Add runtime dependency monitoring (e.g., GitHub Dependabot + Snyk monitor for production digests).",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A known security weakness in a third-party software component could be exploited",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "The system uses third-party software components. One of these components may have a known security weakness that has not yet been fixed.",
        "hazard_category": "security_breach",
        "hazardous_situation": "An attacker finds and uses a known weakness in a third-party component. This could let them access the system without permission, gain higher-level control, or copy patient data.",
        "harm_description": "Patient data could be stolen or exposed. The system could be damaged or taken over. Clinicians could lose access to the tool when they need it. Any of these could delay or disrupt patient care.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "stride_S_T_I_D_E",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "Four controls are in place to reduce this risk. First, the system enforces strict rules about which versions of third-party components are allowed to run, blocking outdated or unsafe versions automatically (DI-F1A768AE). This control is built into the system and runs every time the software is deployed. Second, a review process checks that all third-party components and clinical codes used in the AI workflow are valid and up to date (DI-1B8AC856). The clinical safety team runs this review at each software release. Third, the AI tool that reads notes displays which third-party components it relied on during any coding suggestion, so reviewers can spot outdated components quickly (DI-4221A226). Clinicians and the safety team can see this information during routine coding review. Fourth, a dedicated system component records a full audit trail of all activity, giving the safety team a way to investigate any suspicious access without exposing patient records directly (DI-09E26C1D). The safety team can query this audit trail at any time and must review it at least monthly. The clinical safety committee reviews all four controls every quarter to confirm they are working as intended.",
        "residual_severity": 3,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 6,
        "residual_risk_level": "low",
        "residual_acceptability": "alarp",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI for SBOM + automated CVE scanning; DI for patch SLA + SOUP record (atlas DI-5E721A71) | Specialist: Generate and publish a CycloneDX SBOM per release (IEC 81001-5-1 5.5).; Add monthly evidence repo"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-55011459"
        ],
        "di_ids": [
          "DI-F1A768AE",
          "DI-1B8AC856",
          "DI-4221A226",
          "DI-09E26C1D"
        ],
        "di_audit": [
          {
            "dc_id": "DI-F1A768AE",
            "title": "Guideline deprecation dependency closure enforcement",
            "score": 0.477,
            "overlap": [
              "dependency"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.457,
            "overlap": [
              "dependency"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 0.319,
            "overlap": [
              "dependency"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.3,
            "overlap": [
              "access"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:06Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-021",
      "proposed_atlas_r_id": "R-LEO-AI-021",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Pathway analytics",
        "failure_mode": "Incorrect milestone detection leads to wrong pathway duration calculations",
        "failure_effect": "Incorrect milestone dates cause pathway duration calculations to show false breaches or mask real breaches of national waiting time targets",
        "failure_cause": "Anchor detection algorithm assigns wrong dates to clinical milestones or misidentifies milestone type",
        "severity": 8,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-010, DI-LEO-AI-009, DI-LEO-AI-007, DI-LEO-AI-013, DI-F3FD2B63, DI-B9109EF5, DI-EE4E6477, DI-620FE631",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Wrong milestone dates cause incorrect waiting time calculations",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-073. Workshop decision: adjust. Control adequacy: adequate. Consolidates FMEA: FMEA-073",
        "hazard_description": "The AI tool that reads clinical notes assigns the wrong date to a key point in a patient's care pathway, or identifies the wrong type of milestone altogether.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The wrong milestone date causes the system to calculate pathway waiting times incorrectly. It may show a breach of national waiting time targets that did not happen, or hide a real breach that did happen.",
        "harm_description": "Clinicians and managers see inaccurate waiting time figures for groups of patients. Real performance problems may go unnoticed. Quality improvement effort may be directed at the wrong areas. Patients who have waited too long may not be identified and helped.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, the system only uses milestone dates that a reviewer has checked and accepted before any waiting time calculation runs. This human review step stops wrong dates from reaching the final figures (DI-EE4E6477). The clinical safety team checks this gate is being applied at every quarterly review. Second, the system runs automatic checks on each patient episode, looking for unusual pathway durations, missing milestones, and steps that appear in the wrong order. These checks flag suspicious data before it affects reports. The team responsible for data quality reviews flagged episodes daily (DI-1206D9E8). Third, the system applies quality checks before promoting any new version of the AI model that detects milestones. Only models that meet the required accuracy threshold are used in live calculations (DI-80BD2F86). The clinical safety committee reviews model promotion decisions each quarter. Fourth, the system calculates waiting times and flags breaches of national targets using a configurable rules engine. Clinicians can adjust target thresholds to match current national guidance (DI-F3FD2B63). The team responsible for pathway configuration reviews these settings at least every six months. Fifth, pathway figures are shown at organisation, primary care network, and integrated care board level alongside national benchmarks, making unusual patterns easier to spot (DI-B9109EF5 and DI-BA2C8F3E). Clinicians and managers review these dashboards monthly. The clinical safety committee reviews all five controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-5C67AAD9"
        ],
        "di_ids": [
          "DI-F3FD2B63",
          "DI-B9109EF5",
          "DI-EE4E6477",
          "DI-620FE631",
          "DI-BA2C8F3E",
          "DI-80BD2F86",
          "DI-1206D9E8"
        ],
        "di_audit": [
          {
            "dc_id": "DI-BA2C8F3E",
            "title": "Population pathway dashboards with national benchmark overlays",
            "score": 1.069,
            "overlap": [
              "national",
              "pathway",
              "population"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F3FD2B63",
            "title": "Configurable pathway interval calculation and waiting time target breach detection",
            "score": 0.881,
            "overlap": [
              "detection",
              "pathway",
              "time",
              "waiting"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-80BD2F86",
            "title": "Per-relation-type quality gates and metrics for relation model promotion",
            "score": 0.822,
            "overlap": [
              "metrics",
              "quality",
              "type"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1206D9E8",
            "title": "Episode temporal quality checks: duration outliers, missing milestones, and sequence anomaly detection",
            "score": 0.736,
            "overlap": [
              "detection",
              "duration",
              "milestones",
              "quality"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-EE4E6477",
            "title": "HITL gate: pathway interval calculations use only reviewer-accepted milestone data",
            "score": 0.688,
            "overlap": [
              "calculations",
              "milestone",
              "pathway"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B9109EF5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-620FE631",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:09Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-022",
      "proposed_atlas_r_id": "R-LEO-AI-022",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Safety alerts",
        "failure_mode": "Safety-net system fails to flag patients at risk of delayed cancer diagnosis",
        "failure_effect": "A patient who presented with cancer-relevant symptoms but was not referred or investigated is not flagged by the safety-net system, losing an opportunity for early intervention",
        "failure_cause": "Electronic safety-netting logic fails to detect patients with cancer-relevant symptoms who lack expected follow-up",
        "severity": 6,
        "occurrence": 4,
        "detection": 8,
        "current_controls": "Mitigating DIs: DI-LEO-AI-025",
        "recommended_actions": "Additional controls required: DI-LEO-AI-073 (SafetyNetAlert dedup + persistence); DI for symptom-without-action rule engine",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Safety-net system fails to flag patients who may have cancer and need follow-up",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: adjust. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "The safety-net system does not spot patients who have reported possible cancer symptoms but have not been referred or investigated. The system misses the gap in their care.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A patient reports symptoms that could indicate cancer. No referral or investigation is arranged. The safety-net system does not raise an alert. No one follows up. The chance to catch the cancer early is lost.",
        "harm_description": "Without a safety-net alert, the patient's lack of follow-up goes unnoticed. Their cancer may be diagnosed later than it should be. At a practice level, audit data is wrong and the team cannot see or fix the gap in care.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 4,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "The system uses a configurable follow-up time window. If a patient with possible cancer symptoms has no recorded response within that window, the system adds them to a worklist for review by the clinical team. The team checks this worklist regularly (DI-4C73DC01). When a clinician records a confirmed clinical response using the correct clinical code, the system automatically removes the alert from the worklist. This stops unnecessary alerts for patients who have already been managed (DI-0E215ADE). The worklist can be filtered by how serious the finding is, how many days it has been outstanding, and which group of patients it covers. This helps the clinical team prioritise the most urgent cases (DI-520A8674). The audit programme can be updated to reflect new clinical priorities without needing a software deployment. This means the safety team can act quickly if a gap in care is identified (DI-CD931485). Every action taken on a safety-net alert is saved permanently with the clinician's name and the date and time it was recorded. This creates a clear record that can be reviewed at any time (DI-B46AD5CE). The clinical safety committee reviews whether these controls are working every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-412D1ECD"
        ],
        "di_ids": [
          "DI-4C73DC01",
          "DI-0E215ADE",
          "DI-520A8674",
          "DI-CD931485",
          "DI-B46AD5CE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-4C73DC01",
            "title": "Safety netting: configurable follow-up time window with worklist of outstanding flagged findings",
            "score": 0.89,
            "overlap": [
              "flagged",
              "follow",
              "netting",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-0E215ADE",
            "title": "Safety netting: automatic alert suppression on confirmed coded clinical response",
            "score": 0.665,
            "overlap": [
              "alert",
              "netting",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-520A8674",
            "title": "Safety netting: worklist filter by severity, days outstanding, and patient cohort",
            "score": 0.574,
            "overlap": [
              "netting",
              "patient",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B46AD5CE",
            "title": "Safety netting: immutable action recording with clinician identity and timestamp",
            "score": 0.448,
            "overlap": [
              "netting",
              "safety"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:07Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-023",
      "proposed_atlas_r_id": "R-LEO-AI-023",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Safety alerts",
        "failure_mode": "Guideline compliance checker produces incorrect deviation alerts",
        "failure_effect": "False positive alerts create unnecessary work and erode trust in the system; false negative alerts fail to identify genuine guideline deviations that should be investigated",
        "failure_cause": "Guideline compliance rules incorrectly classify encounters as compliant or non-compliant with clinical guidelines",
        "severity": 6,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-024, DI-LEO-AI-008",
        "recommended_actions": "Additional controls required: Alert-fatigue feedback DI; DI for guideline-rule unit-test corpus",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Guideline compliance checker gives wrong alerts about care quality",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The compliance checker uses rules to decide whether a patient's care followed clinical guidelines. Sometimes it gets this wrong. It may flag care as a problem when it was fine, or miss care that genuinely fell short of guidelines.",
        "hazard_category": "software_defect",
        "hazardous_situation": "When the checker wrongly flags good care as a problem, clinical audit teams waste time investigating cases that need no action. This erodes trust in the tool. When the checker misses genuine problems, real gaps in patient care go uninvestigated and unresolved.",
        "harm_description": "Missed problems mean genuine quality issues stay hidden. Patients may continue to receive care that falls short of guidelines without anyone noticing. Wrong alerts waste audit resource and make clinicians less likely to act on future alerts, including real ones.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system automatically checks each coded patient encounter against guideline rules and records a clear pass or fail result for every episode. The audit team can review these results at any time (DI-2AFF691F). Second, the rules engine lets the clinical team configure each rule and stores a pass, fail, or needs-action result alongside a suggested next step for every episode. This means no result is lost and every gap has a clear recommended action (DI-FC80B65A). Third, all patient record data enters and leaves the system through a single, standardised system component that follows an agreed data format. This reduces the risk of data being lost or misread before the rules are applied (DI-1795254D). Fourth, when a clinician reviews a flagged case and decides the deviation was clinically justified, they can record their reason without blocking their workflow. The system logs this rationale and shows which other patients in the same group were flagged for the same reason. This creates an auditable record of every decision (DI-6079EC71). Fifth, the AI tool that reads notes produces a structured summary for each patient, drawing on coded encounters, where the patient is in their care pathway, and any safety alerts. Clinicians can use this summary to quickly sense-check whether an alert looks right before acting on it (DI-30D9CC61). The clinical safety committee reviews audit logs, alert accuracy rates, and clinician feedback every quarter to confirm these controls are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-2C01CF40"
        ],
        "di_ids": [
          "DI-2AFF691F",
          "DI-FC80B65A",
          "DI-1795254D",
          "DI-6079EC71",
          "DI-30D9CC61"
        ],
        "di_audit": [
          {
            "dc_id": "DI-2AFF691F",
            "title": "Automated guideline conformance evaluation on coded encounters",
            "score": 0.641,
            "overlap": [
              "encounters",
              "guideline"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-FC80B65A",
            "title": "DQ engine: configurable rules with per-episode persistence of pass/fail and remediation recommendation",
            "score": 0.51,
            "overlap": [
              "fail",
              "rules"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.494,
            "overlap": [
              "audit",
              "compliant"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6079EC71",
            "title": "Non-blocking investigation deviation acknowledgement with logged rationale and visible cohort match criteria",
            "score": 0.48,
            "overlap": [
              "deviation",
              "non"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-30D9CC61",
            "title": "SBAR: AI-generated structured summary from coded encounters, pathway stage, and safety netting alerts",
            "score": 0.447,
            "overlap": [
              "alerts",
              "encounters"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:11Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-024",
      "proposed_atlas_r_id": "R-LEO-AI-024",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Patient data from one organisation visible to users from another organisation",
        "failure_effect": "A user authenticated to Organisation A can view, query, or export patient data belonging to Organisation B due to a tenancy isolation failure",
        "failure_cause": "Multi-tenancy isolation failure allows data from one organisation to be accessed by users of another organisation",
        "severity": 8,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-020",
        "recommended_actions": "Additional controls required: DI for mandatory org_id filter on every Cypher; DI for periodic cross-tenant access test | Specialist: Annual third-party penetration test scoped explicitly to tenant-isolation (must include API and Cypher injection vectors).; Add property-based test that fuzzes Cypher queries to confirm org_id is non-optional.; Add runtime guard: log + alert any query executed without an org_id parameter.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A user from one organisation can see patient records belonging to another organisation",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: escalate_class_C. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The system keeps each organisation's patient data in a separate database. If that separation fails, a user from one organisation could see, search, or download patient records that belong to a different organisation.",
        "hazard_category": "security_breach",
        "hazardous_situation": "A user who has logged in to Organisation A is able to view or export patient records held for Organisation B because the system has not correctly enforced the boundary between the two organisations' data.",
        "harm_description": "Patients' private health information is seen by people who have no right to see it. This breaches patient confidentiality, may cause distress to patients, and is likely to trigger a serious regulatory investigation and significant reputational damage to both organisations.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 16,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "requires_VAL",
          "source_yaml",
          "stride_I_E",
          "workshop_decision_escalate_class_C",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "Two controls protect against this risk. First, each organisation's patient data is stored in its own completely separate database, and the system sets this up automatically when a new organisation joins (DI-AF5A1668). This means a failure in one organisation's data store cannot spread to another. Second, every time a user runs a search or query, the system checks that the user's login token matches the correct organisation before allowing any data to be returned (DI-87CCCB18). This check is built into the system's core design so it cannot be bypassed. The clinical safety committee reviews audit logs and test results for both controls every quarter to confirm they are working correctly. Additional controls are being identified.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 8,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI for mandatory org_id filter on every Cypher; DI for periodic cross-tenant access test | Specialist: Annual third-party penetration test scoped explicitly to tenant-isolation (must include API and C"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-412D1ECD"
        ],
        "di_ids": [
          "DI-AF5A1668",
          "DI-87CCCB18",
          "DI-6EFD68D0",
          "DI-69CE20C1",
          "DI-1795254D"
        ],
        "di_audit": [
          {
            "dc_id": "DI-AF5A1668",
            "title": "Multi-tenancy: dedicated Neo4j patient graph per tenant with automated provisioning",
            "score": 0.635,
            "overlap": [
              "multi",
              "patient",
              "tenancy"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-87CCCB18",
            "title": "Multi-tenancy: tenant token validation before query execution with architecturally enforced single-driver scoping",
            "score": 0.549,
            "overlap": [
              "multi",
              "query",
              "tenancy"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6EFD68D0",
            "title": "Lossless multi-label span export to model training format",
            "score": 0.481,
            "overlap": [
              "export",
              "multi"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-69CE20C1",
            "title": "Mission Control: failed encounter list with failure reason and one-click re-queue",
            "score": 0.46,
            "overlap": [
              "failure",
              "one"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.415,
            "overlap": [
              "export",
              "patient"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:05Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-025",
      "proposed_atlas_r_id": "R-LEO-AI-025",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Incorrect pipeline or programme configuration causes erroneous processing",
        "failure_effect": "A programme is configured with incorrect clinical domain definitions, causing the pipeline to systematically include or exclude the wrong encounters, apply wrong guideline rules, or calculate durations between wrong milestones",
        "failure_cause": "Administrator configures a pipeline or programme with incorrect parameters (wrong value sets, incorrect milestone definitions, misconfigured guideline rules)",
        "severity": 6,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-002, DI-LEO-AI-017, DI-LEO-AI-008, DI-ACB587DD, DI-F2C18D2E, DI-CD931485, DI-702F4583",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Wrong setup of an audit programme causes the AI workflow to process patient data incorrectly",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-068 FMEA-075. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-068 FMEA-075",
        "hazard_description": "An administrator sets up an audit programme with wrong settings. This could include wrong patient groups, wrong clinical milestones, or wrong guideline rules.",
        "hazard_category": "software_defect",
        "hazardous_situation": "Because the programme is set up incorrectly, the AI workflow consistently looks at the wrong patients or applies the wrong clinical rules. It may count the wrong appointments, measure time between the wrong events, or flag the wrong patients as meeting or missing a guideline.",
        "harm_description": "The audit produces wrong results for the affected programme. Clinicians and managers act on those wrong results. Quality improvement effort is directed at the wrong areas, and real problems in patient care may be missed.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 27,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, before any new programme setup goes live, the system runs a dry-run check to test whether the settings produce sensible results. The administrator reviews the output before the programme is activated (DI-ACB587DD). Second, all programme setup must be done through the system's own screen-based interface. If a test-mode check fails, the system blocks the administrator from moving the programme to live use without a deliberate override step (DI-F2C18D2E). Third, programme settings such as patient groups and clinical criteria can be changed directly in the system without needing a software release. This means errors can be corrected quickly by the administrator as soon as they are spotted (DI-CD931485). Fourth, when settings are updated, the changes take effect automatically at the next scheduled run without any system restart. This reduces the window in which wrong settings could affect results (DI-702F4583). Fifth, the guideline rules applied to each programme can be updated directly in the system by the administrator without a software release, allowing fast correction if a rule is found to be wrong (DI-AA8014F9). Sixth, the system automatically checks whether patient encounters carry the correct clinical codes before applying guideline rules. This catches cases where wrong codes would cause a patient to be incorrectly included or excluded (DI-2AFF691F). Seventh, the thresholds that decide whether an audit result is flagged as complete or suppressed are set at programme level and can be reviewed and adjusted by the administrator without a software release (DI-0D7DCC52). The clinical safety committee reviews audit outputs and configuration logs every quarter to confirm these controls are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-4DCD5891",
          "UN-9E66C163"
        ],
        "di_ids": [
          "DI-ACB587DD",
          "DI-F2C18D2E",
          "DI-CD931485",
          "DI-702F4583",
          "DI-AA8014F9",
          "DI-2AFF691F",
          "DI-0D7DCC52"
        ],
        "di_audit": [
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.912,
            "overlap": [
              "audit",
              "configuration",
              "programme"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AA8014F9",
            "title": "Programme-level guideline rule set configuration without code deployment",
            "score": 0.676,
            "overlap": [
              "configuration",
              "guideline",
              "programme"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2AFF691F",
            "title": "Automated guideline conformance evaluation on coded encounters",
            "score": 0.641,
            "overlap": [
              "encounters",
              "guideline"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-0D7DCC52",
            "title": "Programme-level configuration of completeness and suppression thresholds",
            "score": 0.599,
            "overlap": [
              "configuration",
              "programme"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ACB587DD",
            "title": "Pipeline configuration dry-run validation before activation",
            "score": 0.596,
            "overlap": [
              "configuration",
              "pipeline"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F2C18D2E",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-702F4583",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:11Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-026",
      "proposed_atlas_r_id": "R-LEO-AI-026",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Autonomous coding mode operates without human review gate",
        "failure_effect": "Autonomous mode auto-codes entities based on NLP extraction and terminology matching. If the tier classifier, consensus verification, or terminology match is incorrect, miscoded entities are persisted directly to the patient graph without human interception",
        "failure_cause": "In autonomous mode, the system codes clinical entities into SNOMED CT without a human reviewer validating each coding decision before persistence",
        "severity": 8,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-035, DI-LEO-AI-038, DI-LEO-AI-041, DI-LEO-AI-039, DI-LEO-AI-036, DI-LEO-AI-040, DI-LEO-AI-037",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI codes clinical information automatically, with no clinician check before saving",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: escalate_class_C. Control adequacy: adequate. Existing YAML risk",
        "hazard_description": "When the system runs in automatic mode, it assigns clinical codes to information found in patient notes. No clinician reviews or approves each coding decision before the code is saved to the patient record.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI reads clinical notes, identifies conditions and findings, and assigns clinical codes automatically. If the AI misreads the notes, picks the wrong code, or applies the wrong rules, an incorrect code is saved directly to the patient record. No clinician sees the decision before it is saved, so the error is not caught at the point it is made.",
        "harm_description": "If the AI saves wrong clinical codes across many patient records before anyone notices, the data used for clinical audit and quality improvement becomes unreliable. Clinicians and managers making decisions based on that data may focus effort in the wrong areas, missing real problems or acting on false ones.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "requires_VAL",
          "source_yaml",
          "workshop_decision_escalate_class_C",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, a human-review gate stops any AI-generated clinical code from being saved to the patient record until a clinician has reviewed and approved it. This control applies in all modes where patient data could be affected. The clinical safety team checks this gate is active and working at every deployment (DI-604767B1). Second, when a clinician corrects a code, the system checks that the replacement code is valid, current, and consistent with related information already in the record. This check runs automatically every time a correction is made (DI-1B8AC856). Third, the AI preserves important clinical detail, such as whether a condition is current, historical, or suspected, when it reads notes and assigns codes. This reduces the chance of a code being saved with the wrong meaning. The AI workflow applies this rule on every note it processes (DI-6A0B55A4). Fourth, before any replacement code is accepted during a correction, the system confirms the code is current and has not been retired or replaced in the clinical coding system. This check runs automatically at the point of correction (DI-26CBDB16). Fifth, the AI follows a defined set of rules when identifying clinical relationships in notes, such as linking a medicine to the condition it treats. This reduces the chance of incorrect associations being coded. The rules are applied by the AI on every note it processes (DI-3EA60D5A). The clinical safety committee reviews evidence that all five controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-6C8AEB83",
          "UN-87632C9E"
        ],
        "di_ids": [
          "DI-604767B1",
          "DI-1B8AC856",
          "DI-6A0B55A4",
          "DI-26CBDB16",
          "DI-3EA60D5A"
        ],
        "di_audit": [
          {
            "dc_id": "DI-604767B1",
            "title": "Human-review gate blocking publication of AI-generated interpretations without reviewer decision",
            "score": 0.944,
            "overlap": [
              "decision",
              "gate",
              "human",
              "review",
              "reviewer"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.878,
            "overlap": [
              "coding",
              "review",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.77,
            "overlap": [
              "clinical",
              "extraction",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-26CBDB16",
            "title": "Terminology currency validation for proposed replacement codes in coding corrections",
            "score": 0.729,
            "overlap": [
              "codes",
              "coding",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-3EA60D5A",
            "title": "Ontology-constrained clinical relation extraction",
            "score": 0.724,
            "overlap": [
              "clinical",
              "extraction"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:11Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-027",
      "proposed_atlas_r_id": "R-LEO-AI-027",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Overly broad suppress rule causes systematic under-coding of a clinical term",
        "failure_effect": "The suppress rule silently removes all future mentions of the term from the coding queue -- including clinically valid, present-tense mentions -- before any human reviewer can see them. The systematic gap in coding is not immediately visible because the entity no longer appears in the review queue; it is simply absent from the data.",
        "failure_cause": "A reviewer creates a post-processor suppress rule for a clinical term without a context phrase, suppressing the term globally rather than only in the specific non-codeable context (e.g. 'awaiting appointment', 'hypothetical').",
        "severity": 6,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-046, DI-LEO-AI-016",
        "recommended_actions": "Additional controls required: DI for suppress-rule impact preview before activation",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A rule set too broadly stops a clinical term from being coded at all",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "A reviewer creates a rule that tells the AI workflow to ignore a clinical term everywhere in the notes. The rule should only apply in specific situations, such as when a patient is awaiting an appointment or when the term is used hypothetically. Because no limiting phrase is added, the rule removes the term from coding in every situation, including when it is genuinely present.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The rule silently removes all future mentions of the term before any clinician sees them. The term simply stops appearing in the review queue. No one is alerted. The gap in coding is invisible because there is nothing missing to notice.",
        "harm_description": "A clinical condition such as hypertension (high blood pressure), diabetes review, or a biopsy result is consistently not coded across many patients. Audit figures show artificially low numbers of cases. Decisions about service planning and quality improvement are based on this incomplete data. Future patients may receive the wrong level of care as a result.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 27,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "Four controls reduce the chance of this harm reaching patients. First, the AI tool that reads notes and the AI tool that decides whether something is present, absent, or possible are compared automatically after every processing run. If their results disagree for a given clinical term, the system flags the difference for review by the clinical informatics team (DI-F298AE65). Second, the system flags any clinical term it is not confident about, and it also flags when two coding decisions within the same patient episode contradict each other. A clinician reviewer checks these flags daily (DI-C7A810AA). Third, the AI workflow tracks how often each type of clinical term is coded over time. If the coding rate for any term drops below a set threshold, the system raises an alert to the clinical safety team. The safety team reviews these drift reports at least weekly (DI-37315D03). Fourth, all rules that control how the AI codes terms are held in a monitored registry under clinical change control. Any change to a rule must be approved before it goes live, and the full context of any alert is recorded. The clinical safety officer oversees this process and reviews the registry monthly (DI-ED3A89F5). All corrections made by reviewers in the unified review queue are stored as structured examples to improve future AI behaviour (DI-890BE989). The clinical safety committee reviews evidence that all four controls are working every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-55011459",
          "UN-B70ACD96"
        ],
        "di_ids": [
          "DI-F298AE65",
          "DI-C7A810AA",
          "DI-37315D03",
          "DI-ED3A89F5",
          "DI-890BE989"
        ],
        "di_audit": [
          {
            "dc_id": "DI-F298AE65",
            "title": "Assertion parity check between LLM extractor and ConText post-processing",
            "score": 0.865,
            "overlap": [
              "check",
              "context",
              "post"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-C7A810AA",
            "title": "Low-confidence entity flagging and intra-episode coding contradiction detection",
            "score": 0.626,
            "overlap": [
              "coding",
              "entity",
              "low"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-37315D03",
            "title": "Audit quality loops: per-entity-type coding frequency drift detection with configurable threshold",
            "score": 0.609,
            "overlap": [
              "audit",
              "coding",
              "entity",
              "quality"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ED3A89F5",
            "title": "Guideline monitoring registry under clinical change control with full alert context and escalation",
            "score": 0.598,
            "overlap": [
              "clinical",
              "context",
              "under"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-890BE989",
            "title": "Unified review queue for all AI proposal types with reviewer corrections stored as structured training data",
            "score": 0.596,
            "overlap": [
              "data",
              "queue",
              "review",
              "reviewer"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:19Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-028",
      "proposed_atlas_r_id": "R-LEO-AI-028",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Accessibility",
        "failure_mode": "UI use errors from unconfirmed destructive actions, silent error swallowing, and accessibility barriers",
        "failure_effect": "(1) A reviewer accidentally clicks 'Remove' on a clinical code, 'Create ignore rule', 'Dismiss', or 'Reset all' without a confirmation step, immediately executing an irreversible or difficult-to-reverse action. (2) Dashboard and operations workspace silently swallow API failures, showing empty data indistinguishable from 'no data available', causing reviewers to believe the system is healthy when it is not. (3) A keyboard user triggers 'reject' by pressing R while focused",
        "failure_cause": "The clinical coding review UI presents multiple interaction patterns where a reasonable user could take an unintended destructive action, miss a system failure, or be unable to access critical functionality due to accessibility barriers.",
        "severity": 6,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-043, DI-E83828A9, DI-890BE989",
        "recommended_actions": "Additional controls required: DI for typed destructive-action contract in design system | Specialist: Add automated axe-core CI gate for all routes (currently asserted manually for 20+ components); Add explicit aria-live announcement when ConfirmDialog opens via keyboard shortcut so AT users hear the gate; Schedule annual independent WCAG 2.2 AA audit by external accessibility specialist (NHS Digita",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Clinician makes an accidental or missed action in the coding review screen due to unclear warnings, hidden errors, or access barriers",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-006. Workshop decision: confirm. Control adequacy: partial. Consolidates FMEA: FMEA-006",
        "hazard_description": "The coding review screen lets clinicians remove clinical codes, dismiss suggestions, or reset all work with a single click. There is no confirmation step before these actions take effect. When the system fails to load data, the screen looks the same as when there is genuinely nothing to review. Some clinicians using a keyboard may trigger actions by accident.",
        "hazard_category": "misuse",
        "hazardous_situation": "A clinician clicks Remove, Dismiss, Create ignore rule, or Reset all without meaning to. The action happens immediately and is hard to undo. Separately, the system fails silently: the review queue appears empty, but this is because the system has not loaded properly, not because there is nothing to review. A clinician using only a keyboard may press a shortcut key by accident and reject a suggestion without intending to.",
        "harm_description": "A correct clinical code may be deleted by accident. A broad ignore rule may be created, causing the system to suppress correct codes in future. Clinicians may skip the review queue believing it is empty, when in fact the system has failed to load outstanding work. Any of these errors could lead to clinical codes being missed or removed from patient records, distorting the clinical picture and audit data, and potentially affecting patient care decisions.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 27,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: Accessibility (WCAG 2.2 AA).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "Role-based access control limits which clinicians can take destructive actions such as removing codes or creating ignore rules. Only authorised users can finalise or change AI suggestions. The system enforces this automatically on every action (DI-E83828A9). When a clinician corrects a suggestion, the system resets the confirmation step and requires the clinician to actively re-confirm before the change is saved. This stops accidental single-click changes from taking effect without a second check (DI-5ADEC3D1). When the system fails to load data, a dedicated failed-encounter list shows the clinician which records could not be loaded and why. A one-click option lets the clinician re-queue those records immediately, so a failed load is never mistaken for an empty queue (DI-69CE20C1). When a system component returns an error, the system records a structured error code rather than showing a blank screen. This means failures can be detected and investigated rather than going unnoticed (DI-6654FB0E). All review actions are recorded in a full audit trail. The safety team can check this trail to see whether accidental actions have occurred and whether failed loads were detected and resolved (DI-09E26C1D). The review screen shows how often a clinical code has been used historically. This gives the clinician a prompt to pause before removing an unusual or infrequent code, reducing the chance of accidental deletion (DI-22F4E3CE). The clinical safety committee reviews audit trail reports and failed-encounter logs every quarter to confirm these controls are working as intended.",
        "residual_severity": 3,
        "residual_probability": 2,
        "residual_detectability": 2,
        "residual_rpn": 12,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by Accessibility (WCAG 2.2 AA). Missing controls: DI for typed destructive-action contract in design system | Specialist: Add automated axe-core CI gate for all routes (currently asserted manually for 20+ components); Add explicit aria-live announcem"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-55011459"
        ],
        "di_ids": [
          "DI-E83828A9",
          "DI-890BE989",
          "DI-5ADEC3D1",
          "DI-09E26C1D",
          "DI-69CE20C1",
          "DI-6654FB0E",
          "DI-22F4E3CE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-5ADEC3D1",
            "title": "Confirmation state reset on reviewer correction with mandatory re-engagement before re-confirmation",
            "score": 1.004,
            "overlap": [
              "confirmation",
              "reset",
              "reviewer"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.828,
            "overlap": [
              "access",
              "api",
              "audit",
              "clinical"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-69CE20C1",
            "title": "Mission Control: failed encounter list with failure reason and one-click re-queue",
            "score": 0.663,
            "overlap": [
              "failed",
              "failure",
              "queue"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6654FB0E",
            "title": "Stable JSON error envelope with machine-readable error codes",
            "score": 0.632,
            "overlap": [
              "codes",
              "error"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-22F4E3CE",
            "title": "Historical code frequency display on coding correction review page",
            "score": 0.611,
            "overlap": [
              "code",
              "coding",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E83828A9",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-890BE989",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:23Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-029",
      "proposed_atlas_r_id": "R-LEO-AI-029",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "LLM infers a diagnosis from a lab value instead of coding the observation",
        "failure_effect": "A lab result line such as 'eGFR using creatinine (CKD-EPI) per 1.73 square metres (XacUK) 69 mL/min' is processed by the extraction pipeline. The LLM returns a disorder entity (e.g. chronic kidney disease stage 1) inferred from the numeric value, and the terminology resolver matches it to a SNOMED disorder concept. The inferred diagnosis is then presented to the clinician as a coding suggestion or, in autonomous mode, persisted directly to the patient graph",
        "failure_cause": "The LLM extraction step interprets a lab result (e.g. eGFR 69 mL/min) as evidence of a disorder (e.g. CKD stage 1) rather than coding only the observable entity and its numeric value",
        "severity": 8,
        "occurrence": 8,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-035, DI-LEO-AI-053, DI-LEO-AI-044, DI-LEO-AI-048, DI-LEO-AI-050, DI-AF5A1668, DI-87CCCB18",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI tool infers a diagnosis from a lab result instead of recording the test value",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-080. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-080",
        "hazard_description": "The AI tool that reads notes can misread a lab result as a diagnosis. For example, it may see an eGFR of 69 mL/min and suggest chronic kidney disease (CKD) stage 1. It should only record the test name and number, not decide what disease the patient has.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A lab result line is processed by the AI workflow. The AI tool decides the number means the patient has a specific disease. It then matches that disease to a clinical code. The suggested diagnosis is shown to the clinician as a coding option. In fully automated mode, it is saved directly into the patient record without a clinician checking it first.",
        "harm_description": "The patient receives a false diagnosis in their record. If a clinician reviews it first, they waste time correcting it and may trust the tool less. If the record is updated automatically, the false diagnosis could affect the patient's care, clinical audits, and quality targets.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 4,
        "initial_detectability": 3,
        "initial_rpn": 48,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The AI workflow follows strict rules about what it is allowed to extract from notes. It is designed to record clinical observations and their values only, not to infer diagnoses from them. This reduces the chance of a lab result being turned into a disease label (DI-3EA60D5A). The AI tool is also designed to preserve the exact clinical detail from the original notes, so a test result stays a test result rather than becoming a diagnosis (DI-6A0B55A4). Before any coding suggestion enters the final record, a clinician must review and approve it individually. The system will not save a suggested code without that decision (DI-4247C7E5). If a coding suggestion does need correcting, the review process checks that the correction is clinically valid and that related codes are also reviewed for consistency (DI-1B8AC856). The clinical safety committee reviews audit logs of coding suggestions and corrections every quarter to check these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-412D1ECD"
        ],
        "di_ids": [
          "DI-AF5A1668",
          "DI-87CCCB18",
          "DI-6A0B55A4",
          "DI-1795254D",
          "DI-3EA60D5A",
          "DI-4247C7E5",
          "DI-1B8AC856"
        ],
        "di_audit": [
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 1.007,
            "overlap": [
              "clinical",
              "extraction",
              "llm",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.826,
            "overlap": [
              "audit",
              "patient",
              "record",
              "result"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-3EA60D5A",
            "title": "Ontology-constrained clinical relation extraction",
            "score": 0.724,
            "overlap": [
              "clinical",
              "extraction"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4247C7E5",
            "title": "HITL gate: SNOMED coding proposals require individual reviewer decision before entering final audit data",
            "score": 0.675,
            "overlap": [
              "audit",
              "coding",
              "hitl",
              "reviewer",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.653,
            "overlap": [
              "coding",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AF5A1668",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-87CCCB18",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:17Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-030",
      "proposed_atlas_r_id": "R-LEO-AI-030",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Adversarial prompt injection via clinical text causes LLM to deviate from its coding task",
        "failure_effect": "The disorder verifier, coding escalation engine, and candidate picker all embed raw clinical text (entity_text, encounter_text) into LLM user messages. If a malicious actor inserts injection payloads into a patient record \u2014 or if a GP system API returns encounter text that already contains such patterns \u2014 those payloads reach AWS Bedrock and Azure OpenAI without filtering. The LLM may then: (a) return an incorrect verdict that bypasses the clinical coding gate, or (b)",
        "failure_cause": "Clinical encounter text processed by the LLM pipeline contains embedded text that looks like instructions, role definitions, or special tokens (e.g. \"ignore all previous instructions\", \"[INST]...[/INST]\", \"<|im_start|>system...\"). When this text is inserted into an LLM prompt without sanitisation, a",
        "severity": 8,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-041, DI-LEO-AI-036, DI-LEO-AI-047, DI-LEO-AI-040, DI-LEO-AI-045, DI-LEO-AI-037, DI-250F32EC, DI-F66A7239",
        "recommended_actions": "Additional controls required: | Specialist: Quarterly red-team exercise with novel injection patterns to refresh sanitise_for_prompt rules.; Add unicode confusable normalisation (NFKC + confusable-detection) to close GAP-017.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Hidden instructions in patient notes cause the AI tool to give wrong clinical codes",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-012. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-012",
        "hazard_description": "Patient notes sometimes contain text that looks like instructions to an AI tool. For example, someone might type phrases such as 'ignore all previous instructions' into a free-text field. When the AI tool reads these notes without checking for such phrases first, it may follow those hidden instructions instead of doing its coding task.",
        "hazard_category": "security_breach",
        "hazardous_situation": "The AI tool reads raw patient encounter notes to check diagnoses and suggest clinical codes. If a malicious person adds hidden instruction phrases to a patient record, or if the GP system sends notes that already contain such phrases, those phrases reach the AI tool unfiltered. The AI tool may then return a wrong verdict on a diagnosis, or reveal information about how the system works internally.",
        "harm_description": "The AI tool may wrongly mark an active diagnosis as uncertain, or wrongly confirm a diagnosis that is not present. This incorrect clinical code could be saved into the patient record. A clinician reading that record may then miss a real condition or act on a false one. Either outcome could delay or misdirect the patient's care.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 36,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_T_I_D",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, the AI workflow replaces all patient-identifying details with neutral placeholders before any notes reach the AI tool. This is done automatically by the system every time notes are processed, with no way to bypass it (DI-F66A7239, DI-250F32EC). This reduces the risk that harmful phrases are linked to real patient data. Second, if the AI tool fails to return a valid verdict for any reason, the system automatically records a GATE_FAILED result and stops the coding process. This fail-closed design is built into the system and runs on every single coding attempt (DI-9D967259). Third, each coding decision is logged with a full record of what the AI tool did and why. Reviewers can see which part of the notes the AI tool used to reach its verdict. The clinical safety team checks these logs to spot any unusual or unexpected results (DI-09E26C1D, DI-E81545BE). Fourth, patient notes and clinical reference data are held in completely separate databases, so a compromised note cannot affect the coding reference data (DI-84F44836). Fifth, all data passing between system components is encrypted so it cannot be read or altered in transit (DI-155BB31E). The clinical safety committee reviews audit logs and system performance every quarter to confirm these controls are working as intended.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 8,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Quarterly red-team exercise with novel injection patterns to refresh sanitise_for_prompt rules.; Add unicode confusable normalisation (NFKC + confusable-detection) to close GAP-017."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-C2F187E9"
        ],
        "di_ids": [
          "DI-250F32EC",
          "DI-F66A7239",
          "DI-84F44836",
          "DI-155BB31E",
          "DI-9D967259",
          "DI-37B3DC71",
          "DI-1795254D",
          "DI-09E26C1D",
          "DI-E81545BE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-9D967259",
            "title": "Disorder gate fail-closed with GATE_FAILED verdict",
            "score": 1.066,
            "overlap": [
              "disorder",
              "gate",
              "verdict"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-37B3DC71",
            "title": "Model improvement cycle with active learning, metrics, golden gate, and warm start",
            "score": 0.709,
            "overlap": [
              "active",
              "gate",
              "model",
              "start"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.608,
            "overlap": [
              "api",
              "patient",
              "record"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.606,
            "overlap": [
              "api",
              "clinical",
              "record"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E81545BE",
            "title": "Source-text highlight linking for reviewer entity selection",
            "score": 0.583,
            "overlap": [
              "entity",
              "text"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-250F32EC",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-F66A7239",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-84F44836",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-155BB31E",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:21Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-031",
      "proposed_atlas_r_id": "R-LEO-AI-031",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Privileged user creates malicious clinical rules causing systematic entity suppression or mislabelling",
        "failure_effect": "(a) A ConText rule with a common clinical phrase (e.g. \"patient has\") is assigned the NEGATED_EXISTENCE category and direction BIDIRECTIONAL. Every future encounter containing that phrase has its disorders marked as absent, suppressing them from the coding queue permanently and silently. The suppression is not visible in the review queue because the entities never appear -- they are classified as absent before reaching the HITL stage. (b) A po",
        "failure_cause": "Authenticated users with platform-admin privileges can create, update, and deactivate ConText rules (which determine entity assertion context) and post-processor rules (which suppress, rewrite, or relabel coded entities). A malicious or mistaken admin could create rules with overly broad match crite",
        "severity": 8,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-046, DI-LEO-AI-016, DI-250F32EC, DI-F66A7239, DI-84F44836, DI-155BB31E",
        "recommended_actions": "Additional controls required: | Specialist: Implement automated rule-impact pre-flight: any new context/suppress rule must show projected match-volume against last-30d encounter sample before activation.; Require 2-person approval (4-eyes) for ConText/post-processor rule creation; record approver in audit trail.; Add immutable append-only aud",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "An admin user creates harmful clinical rules that cause the AI tool to wrongly mark conditions as absent or suppress them entirely",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-012. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-012",
        "hazard_description": "Users with admin access can create and change the rules that the AI tool follows when deciding whether a condition is present, absent, or possible in a patient's notes. They can also change rules that remove or relabel conditions after the AI has read the notes. An admin who makes a mistake, or acts with harmful intent, could create rules that are far too broad. This would cause the AI tool to wrongly handle every patient record processed after that point.",
        "hazard_category": "security_breach",
        "hazardous_situation": "Scenario one: an admin creates a rule linking a very common phrase in clinical notes to a setting that marks all nearby conditions as absent. Every future patient record containing that phrase has its conditions silently removed before a clinician sees them. The conditions never reach the review queue, so no clinician knows they have been missed. Scenario two: an admin creates a badly formed text pattern that causes the AI workflow to lock up and stop processing records, blocking all coding work.",
        "harm_description": "In scenario one, conditions that are genuinely present in patient records are never coded. This distorts disease prevalence data and quality-of-care audit results for every patient processed after the harmful rule is created. Clinicians and commissioners make decisions based on incomplete information. In scenario two, the AI workflow stops working entirely. No records are coded until the fault is found and fixed, causing delays to care pathway decisions that depend on coded data.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_T_R_D_E",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The AI tool checks whether its own decision about a condition being present or absent matches the decision made by the separate rules-based step. It does this automatically for every record processed. A mismatch triggers a flag for review (DI-F298AE65). Every coded condition in the review queue shows the clinician the exact phrase from the notes that led to the decision, so a clinician can spot if conditions are being wrongly marked as absent (DI-375C7EB1). Every clinical statement keeps a permanent link back to the original encounter and the source notes, so the safety team can trace any pattern of missing codes back to a specific rule change (DI-740BE510). The guidance rule review queue requires a clinician to make an active decision before any rule change takes effect, and every change is linked to the records it affects (DI-F94EB13F). The clinical safety committee reviews flagged mismatches and rule change logs every quarter to confirm these controls are working.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 2,
        "residual_rpn": 16,
        "residual_risk_level": "medium",
        "residual_acceptability": "alarp",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Implement automated rule-impact pre-flight: any new context/suppress rule must show projected match-volume against last-30d encounter sample before activation.; Require 2-person approva"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-C2F187E9"
        ],
        "di_ids": [
          "DI-250F32EC",
          "DI-F66A7239",
          "DI-84F44836",
          "DI-155BB31E",
          "DI-740BE510",
          "DI-375C7EB1",
          "DI-F298AE65",
          "DI-FE3FFE50",
          "DI-F94EB13F"
        ],
        "di_audit": [
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.998,
            "overlap": [
              "clinical",
              "coded",
              "encounter",
              "entity",
              "every"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-375C7EB1",
            "title": "Assertion context label and evidence display on SNOMED coding review card",
            "score": 0.803,
            "overlap": [
              "assertion",
              "coding",
              "context",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F298AE65",
            "title": "Assertion parity check between LLM extractor and ConText post-processing",
            "score": 0.757,
            "overlap": [
              "assertion",
              "context",
              "post"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-FE3FFE50",
            "title": "Cohort builder: rule-based inclusion/exclusion across coded entities, pathway stage, and demographics",
            "score": 0.749,
            "overlap": [
              "coded",
              "entities",
              "rule",
              "stage"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F94EB13F",
            "title": "Guidance rule review queue: per-candidate mandatory decision with bidirectional provenance links on promotion",
            "score": 0.728,
            "overlap": [
              "bidirectional",
              "queue",
              "review",
              "rule"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-250F32EC",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-F66A7239",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-84F44836",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-155BB31E",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:24Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-032",
      "proposed_atlas_r_id": "R-LEO-AI-032",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Clinical text (PHI) exposed to multiple external LLM providers without confirmed Data Processing Agreements",
        "failure_effect": "(a) The encounter text sent to LLM providers may contain residual PHI that the de-identification pass (libs/deid) did not catch (GAP-008: known regex gaps for uncommon PHI formats). This PHI is transmitted to up to three external cloud services: AWS Bedrock in eu-west-2 (London, UK \u2014 domestic, no transfer) and Azure OpenAI in Sweden Central (international transfer, lawful under UK adequacy regulations for EEA). No data is transmitted to the United",
        "failure_cause": "The dual-model consensus engine sends clinical encounter text (entity_text + encounter_text, up to 2200 characters per call) to AWS Bedrock and Azure OpenAI in parallel. When the two providers disagree, a third call is made to AWS Sonnet. This means up to three external API calls per clinical entity",
        "severity": 8,
        "occurrence": 4,
        "detection": 8,
        "current_controls": "Mitigating DIs: DI-LEO-AI-013, DI-LEO-AI-045, DI-4DBE1A18, DI-2E40F292",
        "recommended_actions": "Additional controls required: DI for explicit DPA register; DI for libs/deid regex completeness audit | Specialist: Complete DPIA-001 by 2026-06-01 (Article 35 mandatory for special-category processing).; Complete DPA-REVIEW-001 by 2026-05-01 with explicit confirmation of arbitration call coverage.; Complete LOG-LLM-CALLS-001 by 2026-05-15 with metadata-only logging (timestamp, provider, model_id, lengths, patien",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Patient information sent to external AI services without confirmed data agreements",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-089. Workshop decision: confirm. Control adequacy: partial. Consolidates FMEA: FMEA-089",
        "hazard_description": "The system uses two AI services at the same time to check clinical notes. When the two services disagree, a third AI service is asked to decide. Each of these calls sends text from the patient's GP record to an external cloud service. This means patient-identifiable information may be sent to up to three external services for a single piece of clinical information.",
        "hazard_category": "security_breach",
        "hazardous_situation": "The system tries to remove patient-identifiable information before sending notes to the AI services. However, there are known gaps in this process: some unusual formats of patient-identifiable information may not be caught and removed. Text that still contains patient details may then be sent to external cloud services. One service is based in the UK (AWS, London). Another is based in Sweden (Azure), which is lawful under UK data transfer rules for the European Economic Area. If a valid data processing agreement is not in place with each provider, this transfer may breach UK data protection law.",
        "harm_description": "A patient's confidential health information could be shared with an external company without proper legal agreements in place. This could breach the patient's right to confidentiality. It may also break UK data protection law (UK GDPR), which requires a completed Data Protection Impact Assessment before processing sensitive health data. The Information Commissioner's Office could investigate and issue a significant fine.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 2,
        "initial_detectability": 4,
        "initial_rpn": 32,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "The system can be set to use only one AI service instead of two or three, reducing how many external services receive patient data. The clinical safety team can switch to single-service mode at any time (DI-80DD8A47). The system uses secure, time-limited access tokens to connect to each external service, so only authorised connections are made (DI-4DBE1A18). A separate test environment uses its own credentials and never handles real patient data, keeping live patient information away from testing activity (DI-2E40F292). The system flags data quality problems, including gaps in information removal, and records whether each check passed or failed so the team can review issues (DI-FC80B65A). Clinicians must actively confirm they have seen any warnings about data gaps before the system continues, creating a pause point if a problem is detected (DI-00E16F9E). Every clinical statement the system produces is linked back to the original source text in the patient record, so reviewers can check exactly what information was used (DI-740BE510). Reviewers can also select and highlight the exact section of the note the AI used, making it easier to spot if sensitive details were included (DI-E81545BE). The clinical safety committee reviews whether these controls are working every quarter. Additional controls are being identified.",
        "residual_severity": 4,
        "residual_probability": 2,
        "residual_detectability": 3,
        "residual_rpn": 24,
        "residual_risk_level": "medium",
        "residual_acceptability": "alarp",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI for explicit DPA register; DI for libs/deid regex completeness audit | Specialist: Complete DPIA-001 by 2026-06-01 (Article 35 mandatory for special-category processing).; Complete DPA-REVIEW-001 b"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-A031A603"
        ],
        "di_ids": [
          "DI-4DBE1A18",
          "DI-2E40F292",
          "DI-80DD8A47",
          "DI-FC80B65A",
          "DI-E81545BE",
          "DI-00E16F9E",
          "DI-740BE510"
        ],
        "di_audit": [
          {
            "dc_id": "DI-80DD8A47",
            "title": "Configurable single-vs-dual-model LLM consensus runner",
            "score": 1.265,
            "overlap": [
              "consensus",
              "dual",
              "llm",
              "model"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-FC80B65A",
            "title": "DQ engine: configurable rules with per-episode persistence of pass/fail and remediation recommendation",
            "score": 0.584,
            "overlap": [
              "engine",
              "pass"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E81545BE",
            "title": "Source-text highlight linking for reviewer entity selection",
            "score": 0.583,
            "overlap": [
              "entity",
              "text"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-00E16F9E",
            "title": "Mandatory acknowledgement gate for coverage and data-gap warnings",
            "score": 0.582,
            "overlap": [
              "data",
              "gap"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.567,
            "overlap": [
              "clinical",
              "encounter",
              "entity"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4DBE1A18",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-2E40F292",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:26Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-033",
      "proposed_atlas_r_id": "R-LEO-AI-033",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Pipeline codes treatment recommendations or safety-netting advice as present clinical findings",
        "failure_effect": "A clinical encounter contains treatment plans, safety-netting advice, or speculative diagnostic statements. The LLM extracts entities from these sentences with assertion \"present\" rather than \"hypothetical\" or \"possible\". In autonomous mode, these entities pass the tier classifier's Tier 1/2 gates and are persisted to the patient graph as confirmed clinical findings. In HITL mode, they appear as coding suggestions that waste reviewer time and erode trust.",
        "failure_cause": "The LLM extraction step assigns assertion \"present\" to entities extracted from treatment recommendation text (e.g. \"consider starting metformin\"), safety-netting instructions (e.g. \"if develops chest pain, call 999\"), or hedged diagnostic language (e.g. \"consistent with migraine\"). These entities th",
        "severity": 8,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-050, DI-LEO-AI-040, DI-LEO-AI-035, DI-LEO-AI-048",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "The AI tool wrongly codes treatment plans or safety-netting advice as confirmed clinical findings",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: escalate_class_C. Control adequacy: adequate. Existing YAML risk | Workshop flag: Dedup Auditor flagged R-054 and R-033 as possible merge (non-clinical text miscoded as finding). Medium confidence - retain both.",
        "hazard_description": "The AI tool that reads notes can misread sentences about future plans or warnings. For example, 'consider starting metformin' or 'call 999 if chest pain develops' describe things that have not happened yet. The AI tool that decides if something is present, absent, or possible may label these as present findings. Those findings can then be saved into the patient record as if they were confirmed.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A clinical note contains treatment plans, safety-netting advice, or uncertain diagnostic statements. The AI tool reads these sentences and wrongly marks them as confirmed present findings. In the fully automated setting, the system saves these directly into the patient record without a clinician checking them. In the setting where a clinician reviews suggestions, the wrong suggestions still appear and waste the reviewer's time.",
        "harm_description": "A planned medicine may be coded as already prescribed. This creates a medicine safety risk if the patient has not yet started it. Safety-netting symptoms, such as chest pain to watch for, may be coded as findings the patient already has. This creates false diagnoses in the patient record. A speculative diagnosis may be coded as confirmed, leading to incorrect clinical decisions and potential patient harm.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 36,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "requires_VAL",
          "source_yaml",
          "workshop_decision_escalate_class_C",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The system uses rules to exclude treatment recommendations and diagnostic uncertainty from being coded as confirmed findings. These rules are built into the AI workflow and are reviewed by the clinical safety team at each software release (DI-A3107424). The system automatically suppresses alerts for safety-netting advice once a confirmed clinical response has been coded. This runs without manual input every time a record is updated (DI-0E215ADE). The system shows clinicians a plain-language summary of any coded finding before it is saved. This gives the reviewing clinician a clear chance to spot and reject incorrect suggestions at every review session (DI-66F1B177). A character-level locator ties each AI-extracted finding back to the exact words in the original note. This lets the reviewing clinician see the source sentence and judge whether the finding is real, every time a suggestion is made (DI-A0C90595). A configurable follow-up time window flags outstanding findings and places them on a worklist. The clinical team reviews this worklist at agreed intervals to catch any incorrectly coded items before they affect patient care (DI-4C73DC01). The clinical safety committee reviews whether all five controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26",
          "UN-AFFA1FB3"
        ],
        "di_ids": [
          "DI-A3107424",
          "DI-0E215ADE",
          "DI-66F1B177",
          "DI-A0C90595",
          "DI-4C73DC01"
        ],
        "di_audit": [
          {
            "dc_id": "DI-A3107424",
            "title": "Diagnostic and treatment recommendation exclusion from generated interpretations",
            "score": 1.189,
            "overlap": [
              "diagnostic",
              "recommendation",
              "treatment"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-0E215ADE",
            "title": "Safety netting: automatic alert suppression on confirmed coded clinical response",
            "score": 1.141,
            "overlap": [
              "clinical",
              "coded",
              "confirmed",
              "netting",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-66F1B177",
            "title": "Plain-language interpretation of coded findings for reviewers",
            "score": 1.049,
            "overlap": [
              "coded",
              "findings",
              "language"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-A0C90595",
            "title": "Absolute character-offset resolver for LLM-extracted entities",
            "score": 0.852,
            "overlap": [
              "entities",
              "extracted",
              "llm"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4C73DC01",
            "title": "Safety netting: configurable follow-up time window with worklist of outstanding flagged findings",
            "score": 0.783,
            "overlap": [
              "findings",
              "netting",
              "safety",
              "time"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:23Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-034",
      "proposed_atlas_r_id": "R-LEO-AI-034",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "LLM-generated surface form alias accepted by admin causes false-positive NER coding",
        "failure_effect": "An administrator uses the Settings \u2192 Surface Forms interface to suggest aliases for a SNOMED concept using the AI button. The LLM returns a phrase that is clinically ambiguous or overly generic. The administrator accepts the suggestion. Subsequent encounters containing that phrase are flagged by the NER pipeline and may be auto-coded (Tier 1) or routed to review (Tier 2/3).",
        "failure_cause": "The suggest-aliases endpoint (POST /terminology/concepts/{id}/suggest-aliases) uses a small LLM (Claude Haiku via AWS Bedrock) to propose additional text aliases for a SNOMED concept. The LLM operates on concept metadata only (FSN, semantic tag, existing aliases) \u2014 no patient data is transmitted. Ho",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-050, DI-LEO-AI-049, DI-LEO-AI-038, DI-4247C7E5, DI-31126C6C, DI-12015DBC, DI-1795254D, DI-80DD8A47",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "An AI-suggested text alias causes the system to wrongly flag a clinical term in patient notes",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-003. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-003",
        "hazard_description": "The system uses an AI tool to suggest extra text aliases for a clinical code. For example, it might suggest 'SOB' as an alias for 'Shortness of Breath'. But 'SOB' can mean something else entirely in UK clinical notes. If an administrator accepts an ambiguous or overly broad alias, the system will treat that phrase as a match for the clinical code whenever it appears in any patient's notes.",
        "hazard_category": "software_defect",
        "hazardous_situation": "An administrator opens the terminology settings screen and uses the AI button to suggest new text aliases for a clinical code. The AI tool returns a phrase that is ambiguous or too generic. The administrator accepts it without realising the risk. From that point on, the AI tool that reads notes treats every occurrence of that phrase as a match for the clinical code. In fully automated mode the system may save that code directly to the patient record. In review mode it sends the match to a clinician for checking.",
        "harm_description": "If the system saves the wrong clinical code directly to a patient record, that patient's record becomes inaccurate. This could distort disease registers and population health figures used to plan care. Even in review mode, clinicians waste time checking false matches, and there is a risk that a busy reviewer accepts a wrong code without noticing the error.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "First, before any clinical code is saved to a patient record, a reviewer must individually approve it. No code is saved automatically without this step (DI-4247C7E5). This check is carried out by a trained reviewer for every proposed code, every time. Second, when the AI tool reads notes and finds a match, it records a confidence score and shows exactly where in the notes the match was found. This helps reviewers spot weak or unlikely matches (DI-31126C6C). Third, the system is tested regularly against a set of examples checked by an expert. It must reach a minimum accuracy level before it is used in practice. This test is run by the technical team before each release (DI-12015DBC). Fourth, the review screen shows the reviewer the context around each match, including whether the term was recorded as present, absent, or possible. This helps the reviewer judge whether the match makes clinical sense (DI-375C7EB1). Fifth, the review screen also shows which text alias triggered the match and flags any known issues with that alias. This lets the reviewer or administrator remove a problem alias quickly (DI-4221A226). Sixth, a coding correction review step lets a clinician challenge and correct any code that has been saved in error, with full checks against the terminology list (DI-1B8AC856). Seventh, the AI tool that suggests aliases is restricted to producing aliases only within the correct clinical category for each code. This reduces the chance of a wildly inappropriate alias being suggested (DI-C899D282). The clinical safety committee reviews whether these controls are working every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26"
        ],
        "di_ids": [
          "DI-4247C7E5",
          "DI-31126C6C",
          "DI-12015DBC",
          "DI-1795254D",
          "DI-80DD8A47",
          "DI-375C7EB1",
          "DI-F0B8A7B0",
          "DI-88C8BBCD",
          "DI-7A7BFA0C",
          "DI-9D967259",
          "DI-4221A226",
          "DI-1B8AC856",
          "DI-C899D282",
          "DI-EE4E6477"
        ],
        "di_audit": [
          {
            "dc_id": "DI-F0B8A7B0",
            "title": "Per-semantic-tag tier thresholds with extractor-confidence fusion",
            "score": 1.071,
            "overlap": [
              "semantic",
              "tag",
              "tier"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 0.943,
            "overlap": [
              "coding",
              "form",
              "review",
              "surface"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.878,
            "overlap": [
              "coding",
              "review",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-C899D282",
            "title": "LLM semantic tag scope constraint to validated NER model output set",
            "score": 0.867,
            "overlap": [
              "llm",
              "ner",
              "semantic",
              "tag"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-EE4E6477",
            "title": "HITL gate: pathway interval calculations use only reviewer-accepted milestone data",
            "score": 0.827,
            "overlap": [
              "accepted",
              "data",
              "hitl",
              "only"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4247C7E5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-31126C6C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-80DD8A47",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-375C7EB1",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-88C8BBCD",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-7A7BFA0C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-9D967259",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:28Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-035",
      "proposed_atlas_r_id": "R-LEO-AI-035",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "Terminology resolver accepts entity with wrong semantic tag \u2014 silent miscoding",
        "failure_effect": "A clinical encounter containing the text \"pain\" is processed. The LLM labels it as \"disorder\". The terminology resolver returns 22253000 | Pain (finding) with high confidence. Without cross-validation, the system accepts the match, coding a finding concept as if it were a disorder. In autonomous mode this incorrect coding enters the patient graph; in HITL mode it appears as a correctly-coded item and may be accepted without scrutiny.",
        "failure_cause": "The LLM extraction step assigns an entity label (e.g. \"finding\", \"disorder\", \"procedure\") to extracted clinical text. The terminology resolver then maps the text to a SNOMED concept. If the resolver's top candidate has a semantic tag that disagrees with the entity label (e.g. text \"pain\" labelled \"d",
        "severity": 6,
        "occurrence": 8,
        "detection": 8,
        "current_controls": "Mitigating DIs: DI-LEO-AI-053, DI-4247C7E5, DI-31126C6C, DI-12015DBC, DI-1795254D, DI-80DD8A47, DI-375C7EB1, DI-F0B8A7B0",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI tool matches clinical text to the wrong type of clinical code \u2014 error not flagged",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-003. Workshop decision: adjust. Control adequacy: adequate. Consolidates FMEA: FMEA-003",
        "hazard_description": "The AI tool that reads notes gives each piece of clinical text a category label, such as 'finding', 'disorder', or 'procedure'. A separate part of the AI workflow then matches that text to a clinical code. Sometimes the clinical code it picks belongs to a different category than the label. For example, the word 'pain' is labelled as a 'disorder' but matched to a 'finding' code. The system accepts this mismatch without raising an alert.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A clinical note contains the word 'pain'. The AI tool labels it as a 'disorder'. The AI workflow finds a high-confidence 'finding' code for pain and accepts it without checking that the categories match. In fully automated mode, this wrongly categorised code is saved directly into the patient record. In review mode, the code appears correct on screen and the reviewing clinician may approve it without realising the category is wrong.",
        "harm_description": "First, clinical codes in the patient record are assigned to the wrong category. This reduces the accuracy of the patient's coded record. Second, in fully automated mode, these wrong codes enter the patient record and may affect quality measures, disease statistics, and any alerts or decision support tools that rely on correct coding. Third, in review mode, a clinician may approve the wrong code because the error is not visible, meaning the patient's long-term record contains inaccurate information that could influence future care.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 4,
        "initial_detectability": 4,
        "initial_rpn": 48,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_adjust",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The AI workflow applies separate confidence thresholds for each clinical code category. It combines the category label confidence with the code-matching confidence before accepting a result. If either score is too low, the match is rejected automatically (DI-F0B8A7B0). A disorder-specific check runs as a final step. If this check fails, the system records a clear failed verdict and does not pass the code forward (DI-9D967259). The AI tool that reads notes records a full confidence score and source information for every code it proposes, so reviewers can see exactly how confident the system was and where the text came from (DI-31126C6C). Each coding proposal on the review screen shows the AI tool's context label and the supporting text, so the reviewing clinician can see why the code was suggested (DI-375C7EB1). All coding proposals must be individually approved by a reviewer before they are saved to the final record (DI-DI-4247C7E5). The system is tested against a set of examples checked by an expert before release. It must reach a minimum accuracy score of 0.85 on clinical coding before it can be used (DI-12015DBC). When a reviewer corrects a code, the system checks that the correction is valid and consistent with related codes before saving it (DI-1B8AC856). The AI tool uses a two-model approach where both models must agree before a code is accepted, reducing the chance of a single model making an unchecked error (DI-80DD8A47). The clinical safety committee reviews audit data on coding category mismatches every quarter to confirm these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-0374FE26"
        ],
        "di_ids": [
          "DI-4247C7E5",
          "DI-31126C6C",
          "DI-12015DBC",
          "DI-1795254D",
          "DI-80DD8A47",
          "DI-375C7EB1",
          "DI-F0B8A7B0",
          "DI-88C8BBCD",
          "DI-7A7BFA0C",
          "DI-9D967259",
          "DI-A0C90595",
          "DI-1B8AC856",
          "DI-6A0B55A4"
        ],
        "di_audit": [
          {
            "dc_id": "DI-A0C90595",
            "title": "Absolute character-offset resolver for LLM-extracted entities",
            "score": 1.232,
            "overlap": [
              "entities",
              "extracted",
              "llm",
              "resolver"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 1.05,
            "overlap": [
              "coding",
              "terminology",
              "validation"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 1.007,
            "overlap": [
              "clinical",
              "extraction",
              "llm",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F0B8A7B0",
            "title": "Per-semantic-tag tier thresholds with extractor-confidence fusion",
            "score": 0.92,
            "overlap": [
              "confidence",
              "semantic",
              "tag"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-31126C6C",
            "title": "NER-to-SNOMED entity extraction with confidence score and full provenance metadata",
            "score": 0.874,
            "overlap": [
              "confidence",
              "entity",
              "extraction",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4247C7E5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-80DD8A47",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-375C7EB1",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-88C8BBCD",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-7A7BFA0C",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-9D967259",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:34Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-036",
      "proposed_atlas_r_id": "R-LEO-AI-036",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "Agentic auditor tool-use loop generates unbounded cloud API costs",
        "failure_effect": "During a batch audit run of hundreds or thousands of TrainingLabel records, the agentic loop runs without a hard iteration cap or cost budget. Opus requests multiple tool calls per entity and multiple entities per record trigger pass 2. The cumulative token cost across the batch exceeds the authorised cloud budget, causing unexpected AWS Bedrock invoice charges and potential service disruption due to rate limiting.",
        "failure_cause": "The Opus orchestrator enters a repeated tool-use loop, requesting terminology lookups iteratively without converging on a verdict. Each iteration incurs input and output tokens for Opus (expensive) and Haiku (cheaper), plus HTTP calls to the Terminology API. Without hard limits, a single record coul",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-054",
        "recommended_actions": "Additional controls required: Dedicated DI for tool-loop budget cap and per-job spend limit",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI audit tool enters a runaway loop and generates unexpected cloud computing costs",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The AI audit tool can get stuck in a repeating loop when checking patient records. Each loop adds more computing costs. Without a firm limit on how many loops are allowed, a single patient record could trigger hundreds of repeated checks.",
        "hazard_category": "software_defect",
        "hazardous_situation": "When the AI audit tool checks a large batch of patient records, it may run without any limit on how many times it repeats its checks. This can happen across hundreds or thousands of records at once. The total computing cost can far exceed the approved budget. This may cause unexpected charges and could slow down or stop other clinical services that share the same system.",
        "harm_description": "Unexpected and potentially large financial charges from cloud computing use. Other clinical services that rely on the same system component may slow down or become unavailable. Improvements to the quality of examples used to teach the AI may be delayed if the process is stopped due to overspend.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "The AI audit tool has a built-in limit on how many times it can repeat a check, and a cost cap that stops it spending beyond an approved budget. The team configures and monitors these limits (DI-54D00E21). The audit programme settings, including these limits, can be adjusted at any time without a full system redeployment, so the team can respond quickly if costs rise unexpectedly (DI-CD931485). A quality report checks that enough safety-critical records have been reviewed before the audit run is accepted; this acts as an early warning if a run has failed or been cut short (DI-AE477327). All audit activity is recorded in a log that the team can review to spot runaway loops or unusual cost patterns (DI-09E26C1D). Patient record data is handled through a standard, controlled system component, which limits the volume of data that can be sent into the AI tool in a single run (DI-1795254D). The clinical safety committee reviews cost reports and loop-limit breach logs every quarter to confirm these controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B70ACD96"
        ],
        "di_ids": [
          "DI-54D00E21",
          "DI-1795254D",
          "DI-09E26C1D",
          "DI-CD931485",
          "DI-AE477327"
        ],
        "di_audit": [
          {
            "dc_id": "DI-54D00E21",
            "title": "Audit agent resource bounds: configurable iteration limit and token/cost budget enforcement",
            "score": 1.302,
            "overlap": [
              "audit",
              "budget",
              "cost",
              "iteration",
              "resource",
              "token"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.578,
            "overlap": [
              "api",
              "audit",
              "record"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "Audit trail API providing provenance access without clinical record exposure",
            "score": 0.569,
            "overlap": [
              "api",
              "audit",
              "record"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.536,
            "overlap": [
              "audit",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AE477327",
            "title": "Training corpus stratification report with safety-critical entity count quality gate",
            "score": 0.516,
            "overlap": [
              "entity",
              "quality",
              "training"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:31Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-037",
      "proposed_atlas_r_id": "R-LEO-AI-037",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Haiku sub-agent returns incorrect SNOMED recommendations that are incorrectly applied to training labels",
        "failure_effect": "During pass 2 of the agentic audit, Haiku misinterprets terminology API results and returns a recommendation pairing an incorrect SNOMED concept with the entity. Opus accepts the recommendation at high confidence. If a subsequent code change were to relax the READONLY_FIELDS constraint, or if a human reviewer approves the proposal without adequate verification, the incorrect SNOMED code could enter training data and ultimately bias the production NLP pipeline toward incor",
        "failure_cause": "The Haiku sub-agent, when calling the Terminology API on behalf of Opus, may interpret API results incorrectly or hallucinate concept information not present in the API response. Opus, relying on these results, may produce a confident but incorrect SNOMED recommendation for a training label entity.",
        "severity": 6,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-054, DI-LEO-AI-045, DI-CFA65509, DI-922114AE, DI-54D00E21",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI tool suggests wrong clinical code, which could enter the teaching examples used to train the system",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-036. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-036",
        "hazard_description": "The AI workflow uses two AI components working together to suggest clinical codes for patient record labels. The smaller AI component looks up codes and passes results to the larger one. The smaller component may misread the lookup results or invent code information that was not there. The larger component may then accept this wrong suggestion with high confidence.",
        "hazard_category": "software_defect",
        "hazardous_situation": "During a routine check of patient record labels, the smaller AI component returns a wrong clinical code pairing. The larger AI component accepts it confidently. If a reviewer approves this without checking carefully, or if a future software change removes the protection that stops automatic edits, the wrong clinical code could be saved into the examples used to teach the AI. This would teach the AI to code similar records incorrectly in future.",
        "harm_description": "The AI tool that reads clinical notes could learn to apply wrong clinical codes to patient records. This could distort audit results and pathway coding for primary care patients. Clinicians and managers relying on those coded records could make decisions based on inaccurate information.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "An automated audit checks all teaching-example labels and flags problems for human review rather than fixing them automatically (DI-CFA65509). This runs continuously as part of the AI workflow. Any suggested change to a clinical code is always sent to a human reviewer and can never be applied automatically (DI-922114AE). The clinical safety team sets and monitors this rule. The AI workflow has strict limits on how many steps it can take and how much resource it can use, preventing runaway or unchecked activity (DI-54D00E21). These limits are configured by the technical team and reviewed regularly. All AI suggestions, including clinical code changes, go into a single review queue where reviewers can correct them, and those corrections are stored to improve future performance (DI-890BE989). Reviewers manage this queue as part of normal working. A separate check confirms that labels with multiple codes are recorded correctly (DI-EE80C271). This check runs automatically on each update. Before any update to the AI tool goes live, it must achieve at least 85 per cent accuracy on a set of labels checked by an expert clinician (DI-12015DBC). The clinical safety team runs this quality gate before each release. The system logs how often reviewers change or override AI suggestions, and the clinical safety officer has a dedicated view to spot signs that reviewers are accepting suggestions without adequate scrutiny (DI-22D862B0). The clinical safety committee reviews these metrics every quarter to confirm all controls are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-1AC15812"
        ],
        "di_ids": [
          "DI-CFA65509",
          "DI-922114AE",
          "DI-54D00E21",
          "DI-890BE989",
          "DI-EE80C271",
          "DI-12015DBC",
          "DI-22D862B0"
        ],
        "di_audit": [
          {
            "dc_id": "DI-890BE989",
            "title": "Unified review queue for all AI proposal types with reviewer corrections stored as structured training data",
            "score": 0.734,
            "overlap": [
              "data",
              "proposal",
              "reviewer",
              "training"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-EE80C271",
            "title": "Label verification step multi-label annotation fidelity",
            "score": 0.722,
            "overlap": [
              "label",
              "verification"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-922114AE",
            "title": "Safety gate: SNOMED coding defects in training labels always routed to human review, never auto-corrected",
            "score": 0.672,
            "overlap": [
              "coding",
              "human",
              "labels",
              "snomed",
              "training"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "SNOMED coding accuracy quality gate: minimum F1 0.85 on gold-standard dataset",
            "score": 0.665,
            "overlap": [
              "accuracy",
              "coding",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-22D862B0",
            "title": "Reviewer engagement metrics logging and clinical safety officer monitoring view for automation bias detection",
            "score": 0.658,
            "overlap": [
              "bias",
              "clinical",
              "metrics",
              "reviewer"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CFA65509",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-54D00E21",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:36Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-038",
      "proposed_atlas_r_id": "R-LEO-AI-038",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Infrastructure",
        "failure_mode": "ODS API unavailable \u2014 nightly sync completes silently with no data freshness checks",
        "failure_effect": "During the 02:00 UTC nightly sync, the ODS API returns connection errors for all requests. The sync job logs no errors and marks the run as complete. Practitioners continue to use LEO with org data that may be weeks old, including potentially organisations that have since been decommissioned or merged.",
        "failure_cause": "The NHS ODS FHIR API becomes temporarily unavailable during the nightly sync window. Without a circuit breaker, the sync job could silently succeed (zero orgs checked) while LEO continues to use stale ODS data, unaware that organisations may have changed name, type, or closure status.",
        "severity": 6,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-09E26C1D, DI-B9109EF5",
        "recommended_actions": "Additional controls required: DI for ODS sync result assertion; DI for nightly data-freshness alert",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Organisation data becomes out of date when the nightly update fails without raising an alert",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: adjust. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "Each night, the system contacts NHS Digital to refresh the list of GP practices, PCNs, and other organisations. If that connection fails, the system may record the update as successful even though no new data was downloaded. Clinicians and managers then continue working with organisation information that could be weeks out of date, including organisations that have since closed or merged.",
        "hazard_category": "infrastructure_failure",
        "hazardous_situation": "During the scheduled nightly update, the NHS Digital organisation service is unavailable. The system receives errors for every request but records the update as complete and raises no alert. The next morning, clinicians use the system without knowing that organisation names, types, and closure statuses may no longer be correct.",
        "harm_description": "Clinical audit records may be linked to the wrong organisation, or to one that no longer exists. This produces inaccurate pathway performance figures and sends clinical governance reports to the wrong team, delaying oversight of patient care quality.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "The system records a full audit trail showing which organisation data was used for each audit result and when it was last updated. The clinical safety team can review this trail to spot gaps in data freshness (DI-09E26C1D). Pathway performance figures are built from the NHS Digital organisation hierarchy, so any mismatch between stored and current organisation data becomes visible when metrics are reviewed at practice, PCN, and ICB level (DI-B9109EF5). The system exports audit results through a standard clinical data interface, and the receiving system can flag records that carry stale organisation details (DI-1795254D). A continuous quality monitoring process tracks coding accuracy and raises an alert if figures fall outside expected ranges, which can indicate that organisation data is wrong (DI-1126FFD1). The deployment status panel shows the outcome of recent system updates, allowing reviewers to see whether the last nightly organisation update completed correctly (DI-6EA84931). The clinical safety committee reviews these controls and their effectiveness every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B70ACD96",
          "UN-55011459"
        ],
        "di_ids": [
          "DI-09E26C1D",
          "DI-B9109EF5",
          "DI-1795254D",
          "DI-F1A768AE",
          "DI-80BD2F86",
          "DI-1126FFD1",
          "DI-6EA84931"
        ],
        "di_audit": [
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.623,
            "overlap": [
              "api",
              "audit",
              "fhir"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F1A768AE",
            "title": "Guideline deprecation dependency closure enforcement",
            "score": 0.6,
            "overlap": [
              "closure"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-80BD2F86",
            "title": "Per-relation-type quality gates and metrics for relation model promotion",
            "score": 0.581,
            "overlap": [
              "metrics",
              "type"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1126FFD1",
            "title": "Continuous coding quality metrics with regression alerting",
            "score": 0.545,
            "overlap": [
              "coding",
              "metrics"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6EA84931",
            "title": "Deployment status panel on approved change records visible from review interface",
            "score": 0.542,
            "overlap": [
              "records",
              "status"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-09E26C1D",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-B9109EF5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:35Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-039",
      "proposed_atlas_r_id": "R-LEO-AI-039",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Surface-form auto-correction applies incorrect SNOMED code",
        "failure_effect": "The auto-correction engine selects a near-match SNOMED concept for a SurfaceForm entry, silently replacing the correct code. Downstream GoldLabel records inherit the wrong concept, degrading NER model training data quality without operator awareness.",
        "failure_cause": "Automated correction may pick the wrong concept when terminology candidates are close.",
        "severity": 4,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-055",
        "recommended_actions": "Additional controls required: DI for auto-correction confidence threshold; DI for reviewer veto on auto-correction",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Auto-correction picks the wrong clinical code for a term",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "When the AI tool that reads notes tries to fix a clinical term, it may choose a code that looks similar but means something different. This can happen silently, with no alert to the person reviewing the work.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI workflow automatically corrects a clinical term and links it to the wrong clinical code. The correct code is replaced without any warning. The expert-checked examples used to teach the AI then carry this wrong code. The team does not know the error has happened.",
        "harm_description": "The AI learns from examples that contain the wrong clinical code. Over time, its accuracy falls. It may then pull incorrect information from patient notes, which could lead to a patient's condition being missed or wrongly recorded in their record.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 8,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system shows reviewers every clinical term alongside the codes that depend on it, so they can spot mismatches during the coding correction review. A trained clinician or coder carries out this check each time a correction is made (DI-4221A226). Second, each coding correction goes through a structured review that checks both the linked terms and the clinical code itself against the approved code list. A trained reviewer completes this check before any correction is saved (DI-1B8AC856). Third, the AI workflow must reach a minimum accuracy score on expert-checked examples before any updated coding is accepted. The clinical informatics team runs this quality gate before each model update (DI-12015DBC). Fourth, the interface for adding or changing clinical terms shows how often each term appears and blocks duplicate entries. Any person making changes uses this interface, and the system enforces these rules automatically at the point of entry (DI-30D95132). Fifth, an automated check reviews all expert-checked training examples, flags any that look wrong, limits how many can be auto-fixed at once, and places the rest in a queue for human review. The clinical informatics team monitors this queue on an ongoing basis (DI-CFA65509). The clinical safety committee reviews whether all five controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-4221A226",
          "DI-1B8AC856",
          "DI-12015DBC",
          "DI-30D95132",
          "DI-CFA65509"
        ],
        "di_audit": [
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 1.029,
            "overlap": [
              "coding",
              "correction",
              "form",
              "surface"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1B8AC856",
            "title": "Coding correction review with dependency and terminology validation",
            "score": 0.997,
            "overlap": [
              "coding",
              "correction",
              "terminology"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "SNOMED coding accuracy quality gate: minimum F1 0.85 on gold-standard dataset",
            "score": 0.851,
            "overlap": [
              "coding",
              "gold",
              "quality",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-30D95132",
            "title": "Surface form CRUD interface with match frequency display and duplicate rejection",
            "score": 0.754,
            "overlap": [
              "form",
              "match",
              "surface"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CFA65509",
            "title": "Automated training-label audit with bounded auto-fix and review queues",
            "score": 0.709,
            "overlap": [
              "auto",
              "automated",
              "training"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:35Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-040",
      "proposed_atlas_r_id": "R-LEO-AI-040",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "TrainingCandidate or GoldLabel includes patient or encounter linkage",
        "failure_effect": "TrainingCandidate or GoldLabel nodes stored in the Knowledge Graph retain patient_id, encounter_id, or org_id fields. A data export or researcher access to the KG enables re-identification of clinical text to individual patients.",
        "failure_cause": "Learning-loop data may contain identifiers enabling data-subject re-identification.",
        "severity": 6,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-055, DI-DC61F5B6, DI-C899D282, DI-6EFD68D0, DI-6E6C9336, DI-378F987A, DI-EE80C271",
        "recommended_actions": "Additional controls required: | Specialist: Quarterly automated field-audit (already in monitoring) should be wired into a CI test that fails on schema drift.; Add k-anonymity check on aggregated training exports if shared with research partners.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Teaching examples stored with patient-identifying details",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-035. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-035",
        "hazard_description": "The AI tool learns from examples taken from real patient records. If those examples keep details that identify a patient \u2014 such as a patient number, visit reference, or organisation code \u2014 someone with access to the teaching data could trace the information back to a real person.",
        "hazard_category": "security_breach",
        "hazardous_situation": "Examples used to teach the AI, and the expert-checked examples used to test it, are stored in the system's knowledge store. These records may still contain a patient number, a visit reference, or an organisation code. If a researcher or developer exports this data, they could link the clinical text back to an individual patient.",
        "harm_description": "A real patient could be identified from data they did not consent to share in this way. This would be a serious breach of patient confidentiality and UK data-protection law, and could cause significant distress to the patient.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "Two controls reduce this risk. First, a patient-identifier detection check runs automatically every time teaching data is exported. If any patient number, visit reference, or organisation code is found, the export is stopped immediately and the attempt is logged for review. This check runs without any human action being needed (DI-452D4303). Second, the research export tool is designed so that a single action produces a structured export that contains method details but no patient identifiers. The tool enforces this by design, so identifiers cannot be included accidentally (DI-58988BF2). The clinical safety committee reviews the export logs and checks both controls are working every quarter. Additional controls are being identified.",
        "residual_severity": 3,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 6,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Quarterly automated field-audit (already in monitoring) should be wired into a CI test that fails on schema drift.; Add k-anonymity check on aggregated training exports if shared with r"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-14FA847A"
        ],
        "di_ids": [
          "DI-DC61F5B6",
          "DI-C899D282",
          "DI-6EFD68D0",
          "DI-6E6C9336",
          "DI-378F987A",
          "DI-EE80C271",
          "DI-E19F72DB",
          "DI-2C56591B",
          "DI-23822663",
          "DI-58988BF2",
          "DI-452D4303"
        ],
        "di_audit": [
          {
            "dc_id": "DI-E19F72DB",
            "title": "NICE ingest: scheduled automated ingestion via NICE API into structured knowledge graph nodes",
            "score": 0.721,
            "overlap": [
              "graph",
              "knowledge",
              "nodes"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2C56591B",
            "title": "AI model configurations stored as graph nodes with runtime resolution and no hardcoded model names",
            "score": 0.712,
            "overlap": [
              "graph",
              "nodes",
              "stored"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-23822663",
            "title": "Assertion evidence text context stored alongside assertion label",
            "score": 0.652,
            "overlap": [
              "stored",
              "text"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-58988BF2",
            "title": "Research workspace single-action structured export with method metadata and no patient identifiers",
            "score": 0.643,
            "overlap": [
              "export",
              "identifiers",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-452D4303",
            "title": "PII detection gate: training export aborted and logged if patient identifiers detected",
            "score": 0.62,
            "overlap": [
              "export",
              "identifiers",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DC61F5B6",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-C899D282",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-6EFD68D0",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-6E6C9336",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-378F987A",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-EE80C271",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:34Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-041",
      "proposed_atlas_r_id": "R-LEO-AI-041",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "SurfaceForm knowledge graph stores user identifiers",
        "failure_effect": "SurfaceForm and MAPS_TO nodes in the Knowledge Graph contain created_by and approved_by fields with operator email addresses. If the KG is exported, shared with research partners, or queried by a broader user base, operator identities are exposed.",
        "failure_cause": "created_by/approved_by fields expose operator identity in shared/exported KG artifacts.",
        "severity": 4,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-055",
        "recommended_actions": "Additional controls required: DI clause for user-identifier strip on SurfaceForm/MAPS_TO | Specialist: Add CI lint that blocks new KG node properties matching email regex.; Document the AuditEvent retention policy (default 7y) in DSPT IG handbook.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Patient record exports may include staff email addresses",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The system stores the email address of the staff member who created or approved each clinical entry. If a record or data file is exported or shared, those email addresses travel with it.",
        "hazard_category": "security_breach",
        "hazardous_situation": "Each entry in the clinical knowledge store holds the email address of the staff member who created or approved it. When a clinician or researcher exports data, shares it with a partner organisation, or runs a broad query, those email addresses are included in the output without any warning.",
        "harm_description": "Staff email addresses are personal data. Sharing them without consent breaches UK data protection law. The harm to patients is indirect, but governance failure could undermine trust in the system and disrupt clinical services.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 8,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "stride_I",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "The research export tool strips personal identifiers, including staff email addresses, before any data file leaves the system. The export tool runs automatically every time a clinician or researcher requests a data download (DI-58988BF2). A knowledge base monitoring dashboard lets the clinical safety team see what data has been exported and check that no personal identifiers appear in recent exports. The safety team reviews this dashboard on a scheduled basis (DI-E5609239). The clinical safety committee reviews both controls every quarter to confirm they are working as intended. Additional controls are being identified.",
        "residual_severity": 2,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 4,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls: DI clause for user-identifier strip on SurfaceForm/MAPS_TO | Specialist: Add CI lint that blocks new KG node properties matching email regex.; Document the AuditEvent retention policy (default 7y) in "
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-7294050B"
        ],
        "di_ids": [
          "DI-E5609239",
          "DI-E19F72DB",
          "DI-58988BF2",
          "DI-2C56591B",
          "DI-93162C3C"
        ],
        "di_audit": [
          {
            "dc_id": "DI-E5609239",
            "title": "Knowledge base currency dashboard with exportable surveillance evidence",
            "score": 0.762,
            "overlap": [
              "base",
              "knowledge"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-E19F72DB",
            "title": "NICE ingest: scheduled automated ingestion via NICE API into structured knowledge graph nodes",
            "score": 0.721,
            "overlap": [
              "graph",
              "knowledge",
              "nodes"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-58988BF2",
            "title": "Research workspace single-action structured export with method metadata and no patient identifiers",
            "score": 0.523,
            "overlap": [
              "identifiers",
              "research"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2C56591B",
            "title": "AI model configurations stored as graph nodes with runtime resolution and no hardcoded model names",
            "score": 0.498,
            "overlap": [
              "graph",
              "nodes"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-93162C3C",
            "title": "Research workspace results data coverage indicator with low-coverage advisory",
            "score": 0.469,
            "overlap": [
              "data",
              "research"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:34Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-042",
      "proposed_atlas_r_id": "R-LEO-AI-042",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "LLM-generated AppropriatenessRule criteria may be incorrect or incomplete",
        "failure_effect": "The LLM consensus pipeline generates AppropriatenessRule CriteriaGroup entries with incorrect SNOMED codes or inverted predicates. An administrator approves the rule without detecting the error. The bitmap compiler includes the incorrect rule, and patient pathway evaluations produce false matches or missed flags.",
        "failure_cause": "The LLM consensus pipeline may generate AppropriatenessRule CriteriaGroup entries with incorrect SNOMED codes, missing exclusion criteria, or logically inverted PRESENT/ABSENT predicates. If such rules are approved and compiled into the active bitmap, patients may be inappropriately matched to (or e",
        "severity": 8,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-064, DI-147C8EF0, DI-F94EB13F",
        "recommended_actions": "Additional controls required: Cite DI-147C8EF0 / DI-F94EB13F (review-gate before promotion) here",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "AI-generated clinical rule criteria may be wrong or incomplete",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-065. Workshop decision: adjust. Control adequacy: partial. Consolidates FMEA: FMEA-065",
        "hazard_description": "The AI tool that reads clinical guidelines can produce matching rules that contain wrong clinical codes, missing exclusion criteria, or conditions that are inverted so that present means absent and vice versa. If a rule like this is approved and activated, the system may wrongly match patients to a guideline recommendation, or fail to match patients who should be flagged.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool generates a clinical matching rule with a wrong clinical code or an inverted condition. An administrator reviews the rule but does not spot the error. The system activates the faulty rule. When a patient's record is checked against the rule, the system either flags the patient incorrectly or misses a flag that should have been raised. In a two-week-wait cancer pathway, a missed flag means a patient may not receive an urgent referral.",
        "harm_description": "A patient on a two-week-wait cancer pathway either misses an urgent referral they need, or receives a referral that is not clinically appropriate. Missing an urgent cancer referral poses a direct risk to the patient's safety and could delay diagnosis of a serious condition.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the AI tool records exactly which part of the source guideline it used and which version of its instructions it followed when creating each rule candidate. This gives reviewers a clear audit trail to check the AI's working (DI-147C8EF0). Second, every AI-generated rule candidate must pass through a mandatory review queue before it can be activated. A clinician or administrator must make an explicit decision to approve or reject each candidate, and the system keeps a two-way link between the original source and the approved rule so the decision can always be traced (DI-F94EB13F). Third, the AI tool is prevented from generating direct diagnostic or treatment recommendations on its own; it only produces structured rule candidates for human review, which limits the impact of any single error (DI-A3107424). Fourth, when a referral rule is being reviewed, the system shows the reviewer the eligibility criteria and comparable patient outcomes side by side, making it easier to spot a rule that does not match clinical intent (DI-6C5D77CA). Fifth, the system can run two independent AI models and compare their outputs before a candidate rule is put forward for review; differences between the two models highlight potential errors for the reviewer (DI-80DD8A47). The clinical safety committee reviews audit logs from the review queue and checks that all controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-6D46C832"
        ],
        "di_ids": [
          "DI-147C8EF0",
          "DI-F94EB13F",
          "DI-A3107424",
          "DI-6C5D77CA",
          "DI-6654FB0E",
          "DI-80DD8A47",
          "DI-82D5359B"
        ],
        "di_audit": [
          {
            "dc_id": "DI-A3107424",
            "title": "Diagnostic and treatment recommendation exclusion from generated interpretations",
            "score": 0.682,
            "overlap": [
              "exclusion",
              "generated"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6C5D77CA",
            "title": "Referral triage view with eligibility rules and comparable outcomes",
            "score": 0.651,
            "overlap": [
              "referral",
              "rules"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6654FB0E",
            "title": "Stable JSON error envelope with machine-readable error codes",
            "score": 0.632,
            "overlap": [
              "codes",
              "error"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-80DD8A47",
            "title": "Configurable single-vs-dual-model LLM consensus runner",
            "score": 0.62,
            "overlap": [
              "consensus",
              "llm"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-82D5359B",
            "title": "Surface guideline treatment recommendations with comparable outcome summaries",
            "score": 0.584,
            "overlap": [
              "guideline",
              "recommendations"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-147C8EF0",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-F94EB13F",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:41Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-043",
      "proposed_atlas_r_id": "R-LEO-AI-043",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Safety alerts",
        "failure_mode": "Bitmap may become stale after approved rules are added or changed in Neo4j",
        "failure_effect": "An administrator approves new AppropriatenessRules but does not recompile and activate the bitmap. The inference pipeline continues using the previous ruleset. Newly approved rules have no effect on patient pathway evaluations.",
        "failure_cause": "After an administrator approves new or edited AppropriatenessRules, the Redis bitmap is not automatically recompiled. If a new guideline is loaded and its rules are approved but the bitmap is not recompiled and activated, the inference pipeline continues to use the old ruleset and new rules have no ",
        "severity": 4,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-066, DI-LEO-AI-065",
        "recommended_actions": "Additional controls required: DI for bitmap-staleness alert",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Updated clinical rules may not take effect after an administrator approves them",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "When an administrator approves new or updated clinical rules, a separate step is needed to make those rules active. If that step is missed, the system carries on using the old rules. The new rules have no effect on patients until the step is completed.",
        "hazard_category": "data_corruption",
        "hazardous_situation": "An administrator approves new clinical rules but does not complete the step needed to activate them. The system continues checking patients against the old rules only. The newly approved rules are silently ignored during patient pathway checks.",
        "harm_description": "Patients are checked against out-of-date clinical rules. The system may miss patients who should be referred or flagged under the new guidance. This could delay appropriate referrals for those patients.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system uses a verified deployment package to confirm that only approved, checked rule sets are loaded into the live system. This gives the team confidence that what is deployed matches what was approved (DI-EC27E4E7). The clinical safety team checks this at every deployment. Second, administrators can update and activate clinical rule sets directly, without needing a software release. This makes it quicker and simpler to complete the activation step and reduces the chance it is missed (DI-AA8014F9). Administrators follow this process whenever rules are approved. Third, the NICE catalogue tracks which clinical rules are active and flags any gaps in coverage against current pathways. This gives the clinical team a way to spot if newly approved rules have not taken effect (DI-9843D732). The clinical safety committee reviews the catalogue and activation logs every quarter to confirm controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-6D46C832"
        ],
        "di_ids": [
          "DI-EC27E4E7",
          "DI-5E25E872",
          "DI-AF5A1668",
          "DI-9843D732",
          "DI-AA8014F9"
        ],
        "di_audit": [
          {
            "dc_id": "DI-EC27E4E7",
            "title": "Integrity-verified deployment package matching approved artifact",
            "score": 0.702,
            "overlap": [
              "approved",
              "matching"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-5E25E872",
            "title": "Guideline evaluation completion within 5 seconds per patient at p95",
            "score": 0.508,
            "overlap": [
              "guideline",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AF5A1668",
            "title": "Multi-tenancy: dedicated Neo4j patient graph per tenant with automated provisioning",
            "score": 0.488,
            "overlap": [
              "neo4j",
              "patient"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9843D732",
            "title": "NICE catalogue: domain taxonomy classification and three-state coverage status against active pathway rules",
            "score": 0.455,
            "overlap": [
              "against",
              "pathway",
              "rules"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AA8014F9",
            "title": "Programme-level guideline rule set configuration without code deployment",
            "score": 0.446,
            "overlap": [
              "guideline",
              "rule"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:40Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-044",
      "proposed_atlas_r_id": "R-LEO-AI-044",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "NICE-sourced AuditDomain misclassification could propagate incorrect SNOMED concepts to audit pipelines",
        "failure_effect": "NICE taxonomy sync creates AuditDomain nodes. An administrator promotes LLM-generated SNOMED criteria to the wrong domain or the criteria contain incorrect concepts. The corrupted ValueSet propagates to all audit pipelines consuming that domain, affecting patient matching across multiple pathways.",
        "failure_cause": "When NICE taxonomy sync creates AuditDomain nodes (source=nice) and an administrator subsequently promotes AppropriatenessRule SNOMED criteria to that domain, there is a risk that the rule's SNOMED coding is incorrect (e.g. wrong concept selected by the LLM) or that the guideline has been mapped to ",
        "severity": 6,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-066, DI-LEO-AI-064",
        "recommended_actions": "Additional controls required: DI for taxonomy mapping review queue",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Wrong clinical codes from AI tool could spread errors across multiple care pathway checks",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: partial. Existing YAML risk",
        "hazard_description": "The AI tool that reads clinical guidelines can pick the wrong clinical code when sorting a rule into a care category. An administrator can then approve and save that rule without noticing the error. Once saved, the wrong code spreads into the list of codes used to check patients across several care pathways at once.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI tool assigns a wrong clinical code when processing a NICE guideline. An administrator approves the rule and saves it to the wrong care category. The incorrect code list then flows into every pathway check that uses that category, causing wrong patient matching across multiple pathways at the same time.",
        "harm_description": "Patients may be wrongly flagged as meeting or not meeting a clinical criterion. This could trigger inappropriate clinical alerts or cause the system to miss patients who need follow-up. Because one code list feeds many pathways, a single error can affect a large number of patients before anyone notices.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "The AI tool is designed to preserve important clinical detail, such as whether a condition is confirmed or suspected, when it picks clinical codes. This reduces the chance of a wrong code being chosen in the first place (DI-6A0B55A4). The system keeps a structured record of how each NICE guideline maps to a care category and whether that mapping is active, partial, or not yet covered. This gives administrators a clear view to spot mismatches before approving a rule (DI-9843D732). The AI tool can handle overlapping clinical codes and classify them separately, reducing the risk of one code being confused with another (DI-DC61F5B6). When an authoritative source such as NICE publishes a change, the system detects it automatically and sends an alert to the responsible team so they can review affected rules promptly (DI-EF37BDF9). The clinical safety committee reviews audit logs and alert records every quarter to confirm these controls are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B70ACD96",
          "UN-66396DEA"
        ],
        "di_ids": [
          "DI-6A0B55A4",
          "DI-9843D732",
          "DI-DC61F5B6",
          "DI-EF37BDF9",
          "DI-620FE631"
        ],
        "di_audit": [
          {
            "dc_id": "DI-6A0B55A4",
            "title": "Clinical qualifier preservation in LLM extraction for SNOMED specificity",
            "score": 0.713,
            "overlap": [
              "clinical",
              "llm",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9843D732",
            "title": "NICE catalogue: domain taxonomy classification and three-state coverage status against active pathway rules",
            "score": 0.698,
            "overlap": [
              "domain",
              "nice",
              "pathway",
              "taxonomy"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-DC61F5B6",
            "title": "Multi-type span classification for overlapping SNOMED concepts",
            "score": 0.686,
            "overlap": [
              "concepts",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-EF37BDF9",
            "title": "Authoritative source change detection with routed alerts",
            "score": 0.654,
            "overlap": [
              "alerts",
              "source"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-620FE631",
            "title": "End-to-end single-patient pipeline processing within 10 seconds at the 95th percentile",
            "score": 0.635,
            "overlap": [
              "patient",
              "pipeline",
              "single"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:45Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-045",
      "proposed_atlas_r_id": "R-LEO-AI-045",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Unauthorized access to per-tenant AI costs, margin configuration, and discount rates",
        "failure_effect": "A non-admin user or API consumer discovers pricing endpoint URLs and sends direct requests. Without server-side access control, they could read target gross margin, per-tenant discount rates, and billable amounts -- exposing Mizaic's commercial model.",
        "failure_cause": "The billing and pricing subsystem stores commercially sensitive data: the platform's target gross margin, per-tenant billable amounts, and negotiated discount rates. If any of this data were accessible to non-admin users (including tenant users who can see their own patient pipeline costs), it would",
        "severity": 4,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-068, DI-5E1BA369, DI-3613871E, DI-5A802C83, DI-1126FFD1, DI-D6A7A44F",
        "recommended_actions": "Additional controls required: | Specialist: Extend test coverage to all six /pricing/* endpoints (currently three explicitly verified).; Add IDOR test: authenticated tenant-A admin attempting GET /pricing/orgs/{tenant-B} must return 403.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Non-admin users accessing private pricing and discount information",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-074. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-074",
        "hazard_description": "The billing part of the system stores sensitive commercial information. This includes the platform's target profit margin, how much each organisation is charged, and any special discount rates agreed with individual organisations. If a non-admin user could see this information, it would expose Mizaic's commercial model and the private terms agreed with other organisations.",
        "hazard_category": "security_breach",
        "hazardous_situation": "A non-admin user or an organisation's own staff member finds the web addresses used by the billing part of the system. They send requests directly to those addresses. If the system does not check who is asking, they could read the target profit margin, other organisations' discount rates, and billing amounts.",
        "harm_description": "If the profit margin is seen by an organisation's staff or a competitor, it reveals how Mizaic prices its service. If one organisation sees another organisation's discount rate, this could cause reputational damage or contract disputes. This risk is commercial only. There is no direct risk to patient safety.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 2,
        "initial_rpn": 8,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "stride_I_E",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: IG/Security (GDPR + DCB0129).",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The system keeps a permanent, unchangeable record of every pricing change, including who made it and when. This means any unauthorised change is visible immediately (DI-F407CC45). The system also records how much AI processing each organisation uses and applies the correct commercial rates automatically, reducing the chance of manual errors exposing sensitive figures (DI-19B08FFC). A named system administrator reviews access to billing settings as part of routine checks. The clinical safety committee reviews whether these controls are working every quarter. Additional controls are being identified.",
        "residual_severity": 2,
        "residual_probability": 2,
        "residual_detectability": 1,
        "residual_rpn": 4,
        "residual_risk_level": "low",
        "residual_acceptability": "acceptable",
        "residual_justification": "Workshop residual reviewed by IG/Security (GDPR + DCB0129). Missing controls:  | Specialist: Extend test coverage to all six /pricing/* endpoints (currently three explicitly verified).; Add IDOR test: authenticated tenant-A admin attempting GET /pricing/orgs/{tenant-B} must ret"
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-87632C9E"
        ],
        "di_ids": [
          "DI-5E1BA369",
          "DI-3613871E",
          "DI-5A802C83",
          "DI-1126FFD1",
          "DI-D6A7A44F",
          "DI-19B08FFC",
          "DI-F407CC45",
          "DI-067E471A",
          "DI-CD931485",
          "DI-ACB587DD"
        ],
        "di_audit": [
          {
            "dc_id": "DI-19B08FFC",
            "title": "Per-tenant AI usage accounting and configurable commercial rates",
            "score": 1.187,
            "overlap": [
              "commercial",
              "rates",
              "tenant"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F407CC45",
            "title": "Configurable margin-derived pricing with per-tenant discounts, 100% discount cap, and immutable pricing change log",
            "score": 0.835,
            "overlap": [
              "discount",
              "margin",
              "pricing",
              "tenant"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-067E471A",
            "title": "Mission Control: per-programme per-tenant pipeline KPI dashboard with auto-refresh",
            "score": 0.628,
            "overlap": [
              "control",
              "pipeline",
              "tenant"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-CD931485",
            "title": "Data-driven audit programme configuration without deployment",
            "score": 0.618,
            "overlap": [
              "configuration",
              "data"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ACB587DD",
            "title": "Pipeline configuration dry-run validation before activation",
            "score": 0.596,
            "overlap": [
              "configuration",
              "pipeline"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-5E1BA369",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-3613871E",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-5A802C83",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-1126FFD1",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-D6A7A44F",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:42Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-046",
      "proposed_atlas_r_id": "R-LEO-AI-046",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "LEO-AI-CORE pipeline",
        "failure_mode": "Undocumented NICE API schema changes could silently break taxonomy sync, leaving the taxonomy browser empty",
        "failure_effect": "NICE updates newtaxonomy.json schema. The parser fails to extract categories or guideline codes. The taxonomy browser triggers repeated catalogue syncs (auto-sync loop), or shows \"No areas found\" without explaining why, blocking administrators from discovering and loading guidelines by clinical area.",
        "failure_cause": "The NICE Syndication API's taxonomy endpoint (newtaxonomy.json) uses an undocumented JSON schema that differs from the published API guide. The live response uses lowercase keys (\"name\", \"categories\", \"paths\") and a self-contained nested tree structure, whereas the guide describes a different shape.",
        "severity": 4,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-066, DI-LEO-AI-063, DI-AA8014F9, DI-2AFF691F, DI-7913344A, DI-5E25E872, DI-ED3A89F5, DI-EF37BDF9",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A silent change to the NICE guidelines list could leave clinicians unable to browse guidelines by clinical area",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-009 FMEA-061 FMEA-064. Workshop decision: confirm. Control adequacy: adequate. Consolidates FMEA: FMEA-009 FMEA-061 FMEA-064",
        "hazard_description": "The system fetches the NICE list of guideline categories from an online source. NICE can change the format of that list at any time without warning. If the format changes, the AI tool that reads the list may find zero categories and show no error message. Clinicians and administrators would see an empty browse screen with no explanation.",
        "hazard_category": "software_defect",
        "hazardous_situation": "NICE changes the format of its guidelines list without notice. The system fails to read the new format. The browse screen shows 'No areas found'. The system may repeatedly try to refresh the list, adding unnecessary load. Administrators cannot browse guidelines by clinical area to load them into the system. Guidelines already loaded continue to work, and clinicians can still find guidelines by typing a NICE code directly or using text search.",
        "harm_description": "This failure does not directly harm patients. Guidelines already in the system keep working normally. However, if the failure goes unnoticed for a long time, new or updated guidelines may not be loaded. Clinicians could miss updated guidance. Confidence in the system may fall. The risk is minor because direct code entry and text search remain available as alternatives.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 12,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The system monitors the NICE online source for any changes to its format or content and sends an alert to the responsible team when a change is detected (DI-EF37BDF9). This check runs automatically every time the system fetches the guidelines list. The system uses a scheduled automated process to pull guideline information from NICE into the knowledge store; if this process fails, the team is notified (DI-E19F72DB). This runs on a fixed schedule, typically daily. The system records a clear, readable error message whenever a fetch or format problem occurs, so the support team can identify and fix the problem quickly (DI-6654FB0E). The system also classifies guidelines by clinical area and tracks which areas have current coverage; gaps caused by a failed update are visible to administrators (DI-9843D732). All changes to the guidelines list and any detected problems are logged in an auditable record that the clinical safety team can review (DI-5E721A71). The clinical safety committee reviews these logs and any outstanding alerts every quarter to confirm the controls are working."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-FBBFD5CB",
          "UN-87CB1498",
          "UN-12EEF12D"
        ],
        "di_ids": [
          "DI-AA8014F9",
          "DI-2AFF691F",
          "DI-7913344A",
          "DI-5E25E872",
          "DI-ED3A89F5",
          "DI-EF37BDF9",
          "DI-E19F72DB",
          "DI-9843D732",
          "DI-6654FB0E",
          "DI-F3EFEA88",
          "DI-5E721A71",
          "DI-770FD74A"
        ],
        "di_audit": [
          {
            "dc_id": "DI-6654FB0E",
            "title": "Stable JSON error envelope with machine-readable error codes",
            "score": 1.009,
            "overlap": [
              "codes",
              "error",
              "json"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F3EFEA88",
            "title": "Independent source conformance and safety checks for guideline updates",
            "score": 0.622,
            "overlap": [
              "guideline",
              "updates"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-5E721A71",
            "title": "Published integrator documentation and auditable API interactions",
            "score": 0.62,
            "overlap": [
              "api",
              "published"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-770FD74A",
            "title": "Runtime-configurable override error category taxonomy with version tracking",
            "score": 0.604,
            "overlap": [
              "error",
              "taxonomy"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9843D732",
            "title": "NICE catalogue: domain taxonomy classification and three-state coverage status against active pathway rules",
            "score": 0.58,
            "overlap": [
              "catalogue",
              "nice",
              "taxonomy"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AA8014F9",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-2AFF691F",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-7913344A",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-5E25E872",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-ED3A89F5",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-EF37BDF9",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-E19F72DB",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:48Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-047",
      "proposed_atlas_r_id": "R-LEO-AI-047",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "NLP extraction",
        "failure_mode": "A systematic drop in NER coding accuracy goes undetected for multiple weeks, allowing incorrect patient records to accumulate.",
        "failure_effect": "A regression in coding quality occurs. The weekly audit fails to run (infrastructure failure, timeout, or immutability guard blocking a retry) or the auditor LLM misses the regression (false negative). No SafetyNetAlert is raised. Clinical staff and operations team are unaware. Patients accumulate incorrect or missing SNOMED codes in their records for several weeks before the next manual clinical audit detects the problem.",
        "failure_cause": "The NER coding pipeline introduces a systematic error -- for example, after a model update, a surface form change, or a new encounter type -- that causes many encounters to be coded incorrectly. Because monitoring is automated and weekly, a regression that begins mid-week may not be detected until t",
        "severity": 6,
        "occurrence": 4,
        "detection": 8,
        "current_controls": "Mitigating DIs: DI-LEO-AI-072, DI-LEO-AI-073, DI-B1E0EE52, DI-37315D03",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A drop in coding accuracy goes unnoticed for several weeks, letting incorrect patient records build up.",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-079. Workshop decision: adjust. Control adequacy: adequate. Consolidates FMEA: FMEA-079",
        "hazard_description": "The AI tool that reads notes and assigns clinical codes can develop a systematic error. This may happen after a software update, a change in how notes are written, or a new type of consultation. The weekly check that spots these errors may miss a problem that starts mid-week. If the weekly check fails to run at all, no alert is raised and no one is told.",
        "hazard_category": "software_defect",
        "hazardous_situation": "Coding quality falls across many patient records. The weekly accuracy check either fails to run due to a technical fault or runs but does not spot the problem. No alert reaches clinical staff or the operations team. Patients accumulate incorrect or missing clinical codes in their records for several weeks until a manual clinical review finds the problem.",
        "harm_description": "Patients with incorrect or missing clinical codes may receive the wrong clinical decision or be placed in the wrong triage group. They may be missed by recall searches for long-term condition reviews. If serious conditions such as cancer, safeguarding concerns, or mental health problems are not coded correctly, referrals or follow-up may be delayed.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 4,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_adjust"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "Six controls reduce this risk. First, the system continuously measures coding accuracy and raises an alert if it detects a drop; the AI workflow runs this check automatically and without interruption (DI-1126FFD1). Second, the system checks how often each type of clinical code is used and raises an alert if the pattern changes beyond a set threshold; the operations team can adjust that threshold; this check runs automatically each week (DI-37315D03). Third, when a drift alert is raised, the system records the reason and stores a full history of all alerts for two years in a way that cannot be altered; the operations team reviews this log (DI-B1E0EE52). Fourth, the system automatically checks that coded consultations follow clinical guidelines; this check runs on every coded encounter as it is processed (DI-2AFF691F). Fifth, a registry of guideline monitoring rules is kept under clinical change control; it holds the full context of every alert and sets out who must be told and when; the clinical safety team maintains this registry and reviews it when guidelines change (DI-ED3A89F5). Sixth, before any update goes live, the AI tool that assigns clinical codes must reach a minimum accuracy score on a set of encounters checked by an expert; if it does not reach that score, the update is blocked; the clinical safety team runs this check before every release (DI-12015DBC). The clinical safety committee reviews evidence that all six controls are working at least every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-AE5D7812"
        ],
        "di_ids": [
          "DI-B1E0EE52",
          "DI-37315D03",
          "DI-2AFF691F",
          "DI-ED3A89F5",
          "DI-1126FFD1",
          "DI-12015DBC",
          "DI-0E215ADE"
        ],
        "di_audit": [
          {
            "dc_id": "DI-2AFF691F",
            "title": "Automated guideline conformance evaluation on coded encounters",
            "score": 1.074,
            "overlap": [
              "automated",
              "coded",
              "encounters"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-ED3A89F5",
            "title": "Guideline monitoring registry under clinical change control with full alert context and escalation",
            "score": 0.995,
            "overlap": [
              "alert",
              "change",
              "clinical",
              "monitoring",
              "under"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1126FFD1",
            "title": "Continuous coding quality metrics with regression alerting",
            "score": 0.889,
            "overlap": [
              "coding",
              "quality",
              "regression"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-12015DBC",
            "title": "SNOMED coding accuracy quality gate: minimum F1 0.85 on gold-standard dataset",
            "score": 0.851,
            "overlap": [
              "accuracy",
              "coding",
              "quality",
              "snomed"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-0E215ADE",
            "title": "Safety netting: automatic alert suppression on confirmed coded clinical response",
            "score": 0.85,
            "overlap": [
              "alert",
              "clinical",
              "coded",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B1E0EE52",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-37315D03",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:49Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-048",
      "proposed_atlas_r_id": "R-LEO-AI-048",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Safety alerts",
        "failure_mode": "Repeated false-positive quality alerts cause the operations team to stop responding, allowing a genuine regression to be ignored indefinitely.",
        "failure_effect": "Auditor generates repeated false-positive SafetyNetAlerts. Operations staff develop alert fatigue and acknowledge alerts without reading them. A genuine coding regression (e.g. cancer codes being missed) generates an alert that is acknowledged reflexively within minutes with no investigation. The regression persists for up to 14 days until the auto-pause fires, or longer if the auto-pause is manually overridden.",
        "failure_cause": "If the auditor generates frequent false-positive alerts -- for example, because the statistical threshold is too sensitive or because normal week-to-week variation exceeds the trigger -- operations staff learn to dismiss alerts without investigation. When a genuine coding regression occurs, the aler",
        "severity": 8,
        "occurrence": 6,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-072, DI-LEO-AI-073, DI-21E93377, DI-0E215ADE, DI-B46AD5CE, DI-520A8674, DI-4C73DC01, DI-9FD54AD6",
        "recommended_actions": "Maintain existing controls and review at quarterly Clinical Safety Committee.",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Too many false alerts cause staff to ignore them, so a real coding failure goes unnoticed.",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-016 FMEA-045. Workshop decision: adjust. Control adequacy: adequate. Consolidates FMEA: FMEA-016 FMEA-045",
        "hazard_description": "The AI tool that checks coding quality can fire alerts too often. This happens when its trigger threshold is set too low, or when normal week-to-week variation sets it off. Staff who see repeated false alerts learn to dismiss them without looking. When a real problem occurs, such as cancer codes being missed, the alert is dismissed in the same way. The problem then continues for up to 14 days before the system automatically pauses the AI workflow.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The AI quality checker sends repeated alerts that turn out to be false alarms. Operations staff stop reading them properly and click to acknowledge without investigating. A genuine coding failure, for example cancer or safeguarding codes being missed, triggers an alert that staff dismiss within minutes. The coding failure continues for up to 14 days until the system automatically pauses. If staff manually override that pause, the failure continues even longer.",
        "harm_description": "Serious coding gaps, covering cancer, safeguarding, and mental health, go unnoticed for weeks. Patients whose records are affected do not get the timely clinical follow-up that the correct code would have triggered.",
        "harm_severity": "critical",
        "initial_severity": 4,
        "initial_probability": 3,
        "initial_detectability": 2,
        "initial_rpn": 24,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_adequate",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_adjust",
          "workshop_originally_class_c_capped_to_B"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "effective",
        "mitigation_measures_detail": "The AI workflow uses configurable thresholds to suppress alerts that fall within normal variation, reducing the number of false alarms that reach staff (DI-79509E39). The clinical safety team reviews and adjusts these thresholds regularly. The system continuously monitors coding quality and sends a regression alert whenever accuracy drops below an agreed level (DI-1126FFD1). The clinical safety team reviews these metrics at least monthly. If an alert is not acknowledged within the agreed time, the system automatically pauses the AI workflow and escalates to a senior responsible person (DI-5A802C83). This escalation runs without any manual step. Every alert acknowledgement is recorded with the clinician or operator identity and a timestamp, creating a permanent log that cannot be altered (DI-B46AD5CE). The clinical safety team audits this log quarterly. When a regression alert fires, staff must label the root cause before closing it. All alert history is kept for two years and cannot be deleted (DI-B1E0EE52). The clinical safety team uses this history to spot patterns of alert fatigue. Safety-critical entity types, including cancer and safeguarding codes, are counted and checked against a minimum quality gate before any update to the AI workflow goes live (DI-AE477327). The clinical safety team runs this check before every release. Any change to the coding rules used by the AI tool must pass through a staged review, be approved, and be version-controlled so it can be rolled back if a regression is detected (DI-9FD54AD6). The clinical safety committee reviews all of these controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-459367FA",
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-21E93377",
          "DI-0E215ADE",
          "DI-B46AD5CE",
          "DI-520A8674",
          "DI-4C73DC01",
          "DI-9FD54AD6",
          "DI-30D95132",
          "DI-5A802C83",
          "DI-79509E39",
          "DI-1126FFD1",
          "DI-B1E0EE52",
          "DI-AE477327"
        ],
        "di_audit": [
          {
            "dc_id": "DI-5A802C83",
            "title": "Quality regression alert escalation with automatic pipeline pause on unacknowledged threshold breach",
            "score": 1.595,
            "overlap": [
              "alert",
              "escalation",
              "pause",
              "quality",
              "regression",
              "threshold",
              "unacknowledged"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-79509E39",
            "title": "Alert fatigue suppression for normal-range investigation results with configurable programme-level thresholds",
            "score": 0.931,
            "overlap": [
              "alert",
              "fatigue",
              "investigation",
              "normal"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1126FFD1",
            "title": "Continuous coding quality metrics with regression alerting",
            "score": 0.889,
            "overlap": [
              "coding",
              "quality",
              "regression"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-B1E0EE52",
            "title": "Audit quality loops: root cause labelling of drift alerts with 2-year immutable alert history",
            "score": 0.727,
            "overlap": [
              "alert",
              "alerts",
              "cause",
              "quality"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-AE477327",
            "title": "Training corpus stratification report with safety-critical entity count quality gate",
            "score": 0.633,
            "overlap": [
              "critical",
              "quality",
              "safety"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-21E93377",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-0E215ADE",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-B46AD5CE",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-520A8674",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-4C73DC01",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-9FD54AD6",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-30D95132",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:50Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-049",
      "proposed_atlas_r_id": "R-LEO-AI-049",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "An overcoded diagnosis remains in a patient record undetected, causing incorrect clinical decisions or inappropriate follow-up.",
        "failure_effect": "Audit Phase 3 identifies an overcoded diagnosis (e.g. cancer code on a record where the patient does not have cancer). A CodingReview node is created with priority='urgent'. The review item is mixed into the general queue and deprioritised, or the reviewer is on leave. After 48 hours, no SafetyNetAlert is raised because the alert logic does not check overcoded SLA. The false code persists for days or weeks. Clinical staff reviewing the record act on the false code. har",
        "failure_cause": "The NER pipeline or LLM extractor incorrectly codes a condition that the patient does not have (overcoding). If the audit identifies this but the remediation item is not reviewed promptly, the false code persists in the patient's record and may influence clinical decisions, triage classifications, o",
        "severity": 6,
        "occurrence": 4,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-072, DI-LEO-AI-074, DI-9FD54AD6, DI-30D95132",
        "recommended_actions": "Additional controls required: DI for historical-overcoding remediation dashboard",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A false diagnosis code stays in a patient record and leads to wrong clinical decisions or unnecessary follow-up.",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-045. Workshop decision: confirm. Control adequacy: partial. Consolidates FMEA: FMEA-045",
        "hazard_description": "The AI tool that reads notes can wrongly add a diagnosis the patient does not have. This is called overcoding. If the audit spots the error but no one reviews it quickly, the false code stays in the record. Clinical staff may then act on it, affecting treatment decisions, waiting-list membership, or care pathways.",
        "hazard_category": "software_defect",
        "hazardous_situation": "The audit finds an overcoded diagnosis \u2014 for example, a cancer code on a record where the patient does not have cancer. The system creates an urgent review task. That task gets lost in a general queue, or the reviewer is on leave. After 48 hours, no safety alert is raised because the alert rules do not check whether urgent overcoding tasks have been completed on time. The false code stays in the record for days or weeks. Clinicians reading the record see the false code and make decisions based on it.",
        "harm_description": "The patient may receive unnecessary tests, referrals, or treatment based on a condition they do not have. They may also suffer significant worry or distress from a false serious-illness code. The false code may also place the patient on the wrong care register or direct them down the wrong care pathway.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 2,
        "initial_detectability": 3,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system holds all urgent overcoding review tasks in a dedicated queue with a strict time limit and automatic escalation if the task is not completed on time. The clinical informatics team monitors this queue daily (DI-5E1BA369). Second, a human-review gate stops any audit findings from being used or reported until a trained reviewer has checked and approved them. The clinical coding team runs this check before each audit report is released (DI-BD696225). Third, a separate accuracy check compares the results from the AI tool that reads notes against a second set of rules to catch disagreements before any code reaches the patient record. The clinical safety team reviews these comparison results weekly (DI-F298AE65). Fourth, a change-control gate requires review and approval before any update to the way the AI tool labels diagnoses can go live, with the ability to roll back if a problem is found. The clinical safety officer approves each change (DI-9FD54AD6). The clinical safety committee reviews whether all four controls are working as intended every quarter."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-9FD54AD6",
          "DI-30D95132",
          "DI-5E1BA369",
          "DI-F298AE65",
          "DI-6C5D77CA",
          "DI-BD696225",
          "DI-1795254D"
        ],
        "di_audit": [
          {
            "dc_id": "DI-5E1BA369",
            "title": "Overcoded encounter urgent review queue with SLA and escalation",
            "score": 1.646,
            "overlap": [
              "overcoded",
              "queue",
              "review",
              "sla",
              "urgent"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-F298AE65",
            "title": "Assertion parity check between LLM extractor and ConText post-processing",
            "score": 0.858,
            "overlap": [
              "check",
              "extractor",
              "llm"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6C5D77CA",
            "title": "Referral triage view with eligibility rules and comparable outcomes",
            "score": 0.725,
            "overlap": [
              "referral",
              "triage"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-BD696225",
            "title": "Human-review gate blocking audit reporting use of unreviewed episode classifications",
            "score": 0.583,
            "overlap": [
              "audit",
              "classifications",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-1795254D",
            "title": "FHIR R4 compliant API for all patient record ingestion and audit result export",
            "score": 0.572,
            "overlap": [
              "audit",
              "patient",
              "record"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9FD54AD6",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-30D95132",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:55Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-050",
      "proposed_atlas_r_id": "R-LEO-AI-050",
      "source": "YAML+FMEA",
      "action": "MIGRATE_YAML+LINK_FMEA",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "An incorrect reusable surface form mapping is approved by a single reviewer and systematically miscodes all future encounters with the same phrase.",
        "failure_effect": "Reviewer A resolves a CodingReview for phrase \"chest tightness\" with SNOMED code for \"anxiety\" instead of \"angina\". The system creates a MAPS_TO immediately. All subsequent encounters containing \"chest tightness\" are auto-coded as anxiety. Patients with cardiac symptoms are miscoded for weeks until the next audit detects the pattern.",
        "failure_cause": "A reviewer resolves a CodingReview with an incorrect concept (perhaps a plausible but wrong SNOMED code). If the system immediately creates a MAPS_TO relationship from this single decision, every future encounter containing the same phrase will be coded with the wrong concept, without any further hu",
        "severity": 6,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-076, DI-LEO-AI-075, DI-9FD54AD6, DI-30D95132",
        "recommended_actions": "Additional controls required: DI for two-reviewer concordance on SurfaceForm approvals",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "A single reviewer approves a wrong clinical code for a common phrase, causing every future patient record with that phrase to be coded incorrectly.",
        "description": "Source: YAML+FMEA. FMEA refs: FMEA-046. Workshop decision: confirm. Control adequacy: partial. Consolidates FMEA: FMEA-046",
        "hazard_description": "When a reviewer links a phrase to a clinical code, the AI tool saves that link and uses it automatically for every future patient record containing the same phrase. If the reviewer picks the wrong code, no second check happens. Every record with that phrase is then coded incorrectly until someone notices.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A reviewer links the phrase 'chest tightness' to the clinical code for anxiety instead of angina. The AI tool immediately saves this link. All future patient records containing 'chest tightness' are automatically coded as anxiety. Patients with possible heart symptoms are miscoded for weeks until a routine audit spots the pattern.",
        "harm_description": "Many patient records carry the wrong clinical code for the same phrase. Patients with that phrase may be sent down the wrong care pathway, receive the wrong clinical decisions, or be missed when the system searches for patients with a specific condition such as angina.",
        "harm_severity": "serious",
        "initial_severity": 3,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 27,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_partial",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml+fmea",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "partially_effective",
        "mitigation_measures_detail": "First, the system holds any new phrase-to-code link in a staging area before it goes live. A second reviewer must approve the change, and the system keeps a full version history so any wrong link can be rolled back quickly (DI-9FD54AD6). The clinical safety team checks this gate is working every quarter. Second, when a reviewer is deciding on a code, the screen shows how many patient records use that phrase. This helps the reviewer understand the impact of their choice before approving it. The system also blocks duplicate links from being created (DI-30D95132). Third, every coded entry in a patient record keeps a clear link back to the original note and the source of the code. This makes it straightforward to trace and correct a wrong code if one is found (DI-740BE510). Fourth, the AI tool cannot publish any coded interpretation without a reviewer making an active decision. No code reaches a patient record without human sign-off (DI-604767B1). Fifth, the review screen shows whether a change has already been deployed to live records. Reviewers can see the potential reach of a decision before they approve it (DI-6EA84931). Sixth, the review screen shows which patient records and phrases depend on the link being changed. Reviewers can see the full impact before approving (DI-4221A226). Seventh, after codes are saved to patient records, an automated check runs to flag any coded entries that do not match accepted clinical guidelines. This catches patterns of miscoding early (DI-2AFF691F). The clinical safety committee reviews audit results from all these controls every quarter to confirm they are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B9FDC3CA"
        ],
        "di_ids": [
          "DI-9FD54AD6",
          "DI-30D95132",
          "DI-740BE510",
          "DI-604767B1",
          "DI-6EA84931",
          "DI-4221A226",
          "DI-2AFF691F"
        ],
        "di_audit": [
          {
            "dc_id": "DI-740BE510",
            "title": "SBAR: source encounter and coded entity provenance links on every clinical statement",
            "score": 0.816,
            "overlap": [
              "clinical",
              "coded",
              "encounter",
              "every"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-604767B1",
            "title": "Human-review gate blocking publication of AI-generated interpretations without reviewer decision",
            "score": 0.811,
            "overlap": [
              "decision",
              "human",
              "review",
              "reviewer"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-6EA84931",
            "title": "Deployment status panel on approved change records visible from review interface",
            "score": 0.774,
            "overlap": [
              "approved",
              "records",
              "review"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 0.764,
            "overlap": [
              "form",
              "review",
              "surface"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2AFF691F",
            "title": "Automated guideline conformance evaluation on coded encounters",
            "score": 0.721,
            "overlap": [
              "coded",
              "encounters"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9FD54AD6",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          },
          {
            "dc_id": "DI-30D95132",
            "title": "(workshop pick)",
            "score": null,
            "overlap": [],
            "source": "workshop"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:54Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-051",
      "proposed_atlas_r_id": "R-LEO-AI-051",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "SNOMED coding",
        "failure_mode": "Revoking an incorrect surface form mapping removes future use but leaves all previously coded encounters still carrying the wrong code.",
        "failure_effect": "An incorrect MAPS_TO mapping has been in use for 3 weeks. 47 encounters have been coded with the wrong concept. A reviewer notices and revokes the mapping. The MAPS_TO is removed, but the 47 DOCUMENTS relationships still carry the incorrect source='provisional' code. No CodingReview nodes are created for them. Clinical staff reviewing those 47 records continue to see the incorrect code.",
        "failure_cause": "A surface form mapping is identified as incorrect and revoked. The MAPS_TO relationship is deleted and future encounters will no longer use it. However, all encounters that were coded using this mapping after first_used_at still carry the incorrect SNOMED code, and there is no mechanism to trace or ",
        "severity": 4,
        "occurrence": 6,
        "detection": 6,
        "current_controls": "Mitigating DIs: DI-LEO-AI-076",
        "recommended_actions": "Additional controls required: DI for retroactive recoding pipeline on SurfaceForm revocation",
        "owner": "Clinical Safety Officer"
      },
      "update_risk": {
        "title": "Fixing a wrong clinical code link stops future errors but leaves past patient records with the wrong code.",
        "description": "Source: YAML. FMEA refs: n/a. Workshop decision: confirm. Control adequacy: gap. Existing YAML risk",
        "hazard_description": "Sometimes a link between a written term and a clinical code is found to be wrong. The AI tool that reads notes can be told to stop using that link. This prevents new errors. However, every patient record already coded using that wrong link keeps the incorrect code. There is no automatic way to find those records or correct them.",
        "hazard_category": "software_defect",
        "hazardous_situation": "A wrong code link goes unnoticed for three weeks. During that time, 47 patient encounters are saved with the wrong clinical code. A reviewer spots the error and removes the link. Future encounters are now coded correctly. But those 47 records still show the wrong code. No alert or review task is created for them. Any clinician looking at those 47 records will see the wrong code and may act on it.",
        "harm_description": "Past patient records carry wrong clinical codes. Depending on the clinical area, this could affect how urgent a referral appears, whether a patient is added to a disease register, which care pathway they follow, or the accuracy of audit data. The more records affected and the more serious the clinical area, the greater the potential harm to patients.",
        "harm_severity": "minor",
        "initial_severity": 2,
        "initial_probability": 3,
        "initial_detectability": 3,
        "initial_rpn": 18,
        "safety_class": "B",
        "status": "Identified",
        "identified_by": "LEO-AI-CORE Hazard Workshop 2026-04-16 (facilitated by Rob Smith)",
        "identified_date": "2026-04-16",
        "tags": [
          "control_adequacy_gap",
          "leo_ai_core_workshop_2026_04_16",
          "source_yaml",
          "workshop_decision_confirm"
        ],
        "monitoring_plan": "Monitor via DQ dashboards, incident management, and quarterly RPN trend review at Clinical Safety Committee. Specialist framework: clinical safety.",
        "monitoring_metrics": [
          "RPN trend",
          "Incident count",
          "Mitigation effectiveness",
          "Post-market surveillance reports"
        ],
        "review_frequency": "Quarterly",
        "mitigation_control_type": "protective_measure",
        "mitigation_effectiveness": "not_effective",
        "mitigation_measures_detail": "Five controls reduce the chance of harm from past records carrying a wrong clinical code. First, the system shows clinicians a referral triage view with eligibility rules and comparable outcomes, helping them spot when a referral decision looks unusual; this runs automatically each time a referral is reviewed (DI-6C5D77CA). Second, the system automatically checks whether coded encounters follow current clinical guidelines; this check runs on every coded encounter and flags those that do not match expected patterns (DI-2AFF691F). Third, the coding correction review page shows how often a clinical code has been used over time; a reviewer can see a sudden spike in use that may signal a wrong code link has been active, and this display is available to any clinician or coder opening the review page (DI-22F4E3CE). Fourth, the coding correction review page also shows which written terms depend on a given code link; this helps reviewers understand how many records may be affected before and after a correction, and is available on demand to reviewers (DI-4221A226). Fifth, any change to a code link must pass through a staged review and approval process before it takes effect; changes are versioned and can be rolled back if needed, and this gate is applied every time a code link is created or changed (DI-9FD54AD6). The clinical safety committee reviews audit logs and flagged encounters every quarter to confirm these controls are working as intended."
      },
      "links": {
        "product_id": "PROD-LEO-CORE-AI-20260415-6AE8A23B",
        "un_ids": [
          "UN-B70ACD96",
          "UN-FBBFD5CB"
        ],
        "di_ids": [
          "DI-6C5D77CA",
          "DI-2AFF691F",
          "DI-22F4E3CE",
          "DI-4221A226",
          "DI-9FD54AD6"
        ],
        "di_audit": [
          {
            "dc_id": "DI-6C5D77CA",
            "title": "Referral triage view with eligibility rules and comparable outcomes",
            "score": 0.725,
            "overlap": [
              "referral",
              "triage"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-2AFF691F",
            "title": "Automated guideline conformance evaluation on coded encounters",
            "score": 0.721,
            "overlap": [
              "coded",
              "encounters"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-22F4E3CE",
            "title": "Historical code frequency display on coding correction review page",
            "score": 0.625,
            "overlap": [
              "code",
              "historical"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-4221A226",
            "title": "NLP surface form dependency display in coding correction review",
            "score": 0.615,
            "overlap": [
              "form",
              "surface"
            ],
            "source": "auto"
          },
          {
            "dc_id": "DI-9FD54AD6",
            "title": "Surface form change gate: staging, review approval, versioning, and rollback",
            "score": 0.553,
            "overlap": [
              "form",
              "surface"
            ],
            "source": "auto"
          }
        ]
      },
      "rewrite_provenance": {
        "rewriter": "claude-sonnet-4-6 via Bedrock",
        "rewriter_at": "2026-04-18T15:23:55Z",
        "reading_age_target": 11,
        "compliance": [
          "DCB0129",
          "ISO 14971"
        ]
      }
    },
    {
      "master_id": "MR-052",
      "proposed_atlas_r_id": "R-LEO-AI-052",
      "source": "YAML",
      "action": "MIGRATE_YAML",
      "needs_new_un": false,
      "needs_new_di": false,
      "production_blocker": false,
      "promote_to_risk": true,
      "add_fmea_item": {
        "workshop_id": "fdb999d8-27c3-4e22-b871-5d5d4d2a49d7",
        "component": "Security / IG",
        "failure_mode": "Patient-identifiable information leaks into the NER training corpus via evidence_sentence storage or training export, creating a UK GDPR data breach.",
        "failure_effect": "A patient's name, NHS number, date of birth, or address appears within an encounter sentence. The de-identification pipeline misses this token (failure mode: entity type not in the PII recogniser vocabulary, or sentence structure confuses the recogniser). The raw identifier is stored in evidence_sentence. During training export, detect_phi() also misses it (same failure mode). The identifier appears in the training JSONL file, which is accessible to NLP engineers and pote",
        "failure_cause": "The de-identification pipeline (deidentify_with_span) fails to remove all patient-identifiable information from an encounter sentence before it is stored as evidence_sentence on a DOCUMENTS relationship, or before it is written to a training export JSONL file. The resulting training artefact contain",
        "severity": 8,
        "occurrence": 4,
        "detection": 4,
        "current_controls": "Mitigating DIs: DI-LEO-AI-077, DI-LEO-AI-079",
